# 38 通风与空调工程
# 来源：《建筑施工手册（第六版）》PDF页5881-6137

--- PDF页5881 ---
38 
通风与空调工程
38. 1 
通风与空调工程设计中的有关规定
38. 1. 1 
供暖通风与空气调节设计规定
(1) 当建筑物存在大量余热余湿及有害物质时，宜优先采用通风措施加以消除。建筑
通风应从总体规划、建筑设计和工艺等方面采取有效的综合预防和治理措施。
(2) 对不可避免放散的有害或污染环境的物质，在排放前必须采取通风净化措施，并
达到国家有关大气环境质批标准和各种污染物排放标准的要求。
(3) 应首先考虑采用自然通风消除建筑物余热、余湿和进行室内污染物浓度控制。对
千室外空气污染和噪声污染严重的地区，不宜采用自然通风。当自然通风不能满足要求
时，应采用机械通风，或自然通风和机械通风结合的复合通风。
(4) 设有机械通风的房间，人员所需的新风量应满足现行国家标准《民用建筑供暖通
风与空气调节设计规范》GB 50736 的要求。
(5) 对建筑物内放散热、蒸汽或有害物质的设备，宜采用局部排风。当不能采用局部
排风或局部排风达不到卫生要求时，应辅以全面通风或采用全面通风。
(6) 凡属下列情况之一时，应单独设置排风系统：
1) 两种或两种以上的有害物质混合后能引起燃烧或爆炸时；
2) 混合后能形成毒害更大或腐蚀性的混合物、化合物时；
3) 混合后易使蒸汽凝结并聚积粉尘时；
4) 散发剧毒物质的房间和设备；
5) 建筑物内设有储存易燃易爆物质的单独房间或有防火防爆要求的单独房间；
6) 有防疫的卫生要求时。
(7) 采用机械通风时，重要房间或重要场所的通风系统应具备防止以空气传播为途径
的疾病通过通风系统交叉传染的功能。
(8) 机械送风系统进风口的位置，应符合下列规定：
1) 应设在室外空气较清洁的地点。
2) 应避免进风、排风短路；
3) 进风口的下缘距室外地坪不宜小千2m,
当设在绿化地带时，不宜小于lm 。
(9) 建筑物全面排风系统吸风口的布置，应符合下列规定：
1) 位千房间上部区域的吸风口，除用千排除氢气与空气混合物时，吸风口上缘至顶
棚平面或屋顶的距离不大千0.4m 。

--- PDF页5882 ---
38. 1 
通风与空调工程设计中的有关规定
845 
2) 用于排除氢气与空气混合物时，吸风口上缘至顶棚平面或屋顶的距离不大于
O. lm 。
3) 用于排出密度大于空气的有害气体时，位千房间下部区域的排风口，其下缘至地
板距离不大于0. 3m 。
4) 因建筑结构造成有爆炸危险气体排出的死角处，应设置导流设施。
(10) 公共厨房通风应符合下列规定：
1) 发热最大且散发大最油烟和蒸汽的厨房设备应设排气罩等局部机械排风设施；其
他区域当自然通风达不到要求时，应设置机械通风。
2) 采用机械排风的区域，当自然补风满足不了要求时，应采用机械补风。厨房相对
千其他区域应保持负压，补风量应与排风量相匹配，且宜为排风量的80%~90% 。严寒
和寒冷地区宜对机械补风采取加热措施。
3) 产生油烟设备的排风应设置油烟净化设施，其油烟排放浓度及净化设备的最低去
除效率不应低千国家现行相关标准的规定，对千排除有害气体的通风系统，其风管的排风
口宜设置在建筑物顶端，且宜采用防雨风帽。屋面送、排风（烟）机的吸、排风（烟）口
应考虑冬季不被积雪掩埋的措施。
4) 厨房排油烟风道不应与防火排烟风道共用。
5) 排风罩、排油烟风道及排风机设置安装应便于油、水的收集和油污清理，且应采
取防止油烟气味外溢的措施。
(11) 公共卫生间和浴室通风应符合下列规定：
1) 公共卫生间应设置机械排风系统。公共浴室宜设气窗；无条件设气衔时，应设
独立的机械排风系统。应采取措施保证浴室、卫生间对更衣室以及其他公共区域的
负压。
2) 公共卫生间、浴室及附属房间采用机械通风时，其通风量宜按换气次数确定。
02) 设备机房通风应符合下列规定：
1) 设备机房应保持良好的通风，无自然通风条件时，应设置机械通风系统。设备有
特殊要求时，其通风应满足设备工艺要求。
2) 制冷机房的通风应符合下列规定：
叩制冷机房设备间排风系统宜独立设置且应直接排向室外。冬季室内温度不宜低于
l0°C' 夏季不宜高于35°C, 冬季值班温度不应低千5°C 。
O 机械排风宜按制冷剂的种类确定事故排风口的高度。当设千地下制冷机房，且泄
漏气体密度大千空气时，排风口应上、下分别设置。
＠抓制冷机房应分别计算通风量和事故通风量。当机房内设备放热量的数据不全时，
通风扯可取4~6 次/h 。事故通风量不应小于12 次/h 。事故排风口上沿距室内地坪的距离
不应大于1. 2m 。
＠氨冷冻站应设置机械排风和事故通风排风系统。通风量不应小于3 次/h, 事故通
风量宜按183m勹(m2• h) 进行计算，且最小排风最不应小千34000m3 /h 。事故排风机应
选用防爆荆，排风口应位于侧墙高处或屋顶。
＠直燃溃化捚制冷机房宜设置独立的送、排风系统。燃气直燃淏化捚制冷机房的通
风最不应小千6 次/h, 事故通风最不应小千12 次/h。燃油直燃浪化梩制冷机房的通风械

--- PDF页5883 ---
346 
38 
通风与空调工程
不应小千3 次/h, 事故通风量不应小千6 次/h。机房的送风最应为排风量与燃烧所需的空
气量之和。
3) 柴油发电机房宜设置独立的送、排风系统。其送风最应为排风量与发电机组燃烧
所需的空气量之和。
4) 变配电室宜设置独立的送、排风系统。设在地下的变配电室送风气流宜从高低压
配电区流向变压器区，从变压器区排至室外。排风温度不宜高千40°C 。当通风尤法保障
变配电室设备工作要求时，宜设置空调降温系统。
5) 泵房、热力机房、中水处理机房、电梯机房等采用机械通风时，换气次数可按
表38-1 选用。
部分设备机械通风换气次数
表38-1
机房名称
l
清水泵房
1
软化水间
1 
污水泵房
1 中水处理机房
1
蓄电池室
1 
电梯机房
l
热力机房
换气次数（次/h)
4 
4 
8~12 
8~12 
10~12 
10 
6~12 
(13) 汽车库通风应符合下列规定：
1) 自然通风时，车库内co 最高允许浓度大千30mg/面时，应设机械通风系统。
2) 地下汽车库，宜设置独立的送风、排风系统；具备自然进风条件时，可采用自然
进风、机械排风的方式。室外排风口应设千建筑下风向，且远离人员活动区并宜做消声
处理。
3) 送排风量宜采用稀释浓度法计算，对于单层停放的汽车库可采用换气次数法计算，
并应取两者较大值。送风量宜为排风量的80%~90% 。
4) 可采用风管通风或诱导通风方式，以保证室内不产生气流死角。
5) 车流量随时间变化较大的车库，风机宜采用多台并联方式或设置风机调速装置。
6) 严寒和寒冷地区，地下汽车库宜在坡道出入口处设热空气幕。
7) 车库内排风与排烟可共用一套系统，但应满足消防规范要求。
(14) 事故通风应符合下列规定：
1) 可能突然放散大量有害气体或有爆炸危险气体的场所应设置事故通风。事故通风
械宜根据放散物的种类、安全及卫生浓度要求，按全面排风计算确定，且换气次数不应小
千12 次/h 。
2) 事故通风应根据放散物的种类，设置相应的检测报警及控制系统。事故通风的手
动控制装置应在室内外便千操作的地点分别设置。
3) 放散有爆炸危险气体的场所应设置防爆通风设备。
4) 事故排风宜巾经常使用的通风系统和事故通风系统共同保证，当事故通风量大于
经常使用的通风系统所要求的风量时，宜设置双风机或变频调速风机；但在发生事故时，
必须保证事故通风要求。
5) 事故排风系统室内吸风口和传感器位置应根据放散物的位置及密度合理设计。
6) 事故排风的室外排风口应符合下列规定：
叩不应布置在人员经常停留或经常通行的地点以及邻近窗户、天窗、室门等设施的
位置。
＠排风口与机械送风系统的进风口的水平距离不应小千20m;
当水平距离不足20m

--- PDF页5884 ---
38. 1 
通风与空调工程设计中的有关规定
347 
时，排风门应高出进风口，并不宜小于6m 。
＠当排气中含有可燃气体时，事故通风系统排风口应远离火源30m 以上，距可能火
花溅落地点应大于20m 。
＠排风口不应朝向室外空气动力阴影区，不宜朝向空气正压区。
(15) 通风、空调系统的风管，宜采用圆形、扁圆形或长、短边之比不宜大千4 的矩
形截面。风管的截面尺寸宜按现行国家标准《通风与空调工程施工质量验收规范》
GB 50243 的有关规定执行。
(16) 通风与空调系统的风管材料、配件及柔性接头等应符合现行国家标准《建筑设
计防火规范》GB 50016 的有关规定。当输送腐蚀性或潮湿气体时，应采用防腐材料或采
取相应的防腐措施。
(17) 机械通风的进排风口风速宜按表38-2 采用。
部位
空气流速
机械通风系统的进排风口空气流速
(m/s)
新风入口
住宅和公共建筑
机房、库房
3. 5~4. 5 
4. 5~5. 0 
表38-2
风机出口
5. 0~10. 5 
8.0~14.0 
(18) 风管与通风机及空气处理机组等振动设备的连接处，应装设柔性接头，其长度
宜为150,--.,300mm 。
(19) 通风、空调系统通风机及空气处理机组等设备的进风或出风口处宜设调节阀，
调节阀宜选用多叶式或花瓣式。
(20) 矩形风管采取内外同心弧形弯管时，曲率半径宜大于
1. 5 倍的平面边长；当平
面边长大千500mm, 且曲率半径小于1. 5 倍的平面边长时，应设置弯管导流叶片。
(21) 风管系统的主干支管应设置风管测定孔、风管检查孔和清洗孔。
(22) 当风管内设有电加热器时，电加热器前后各800mm 范围内的风管和穿过设有火
源等容易起火房间的风管及其保温材料均应采用不燃材料。
(23) 当风管内可能产生沉积物、凝结水或其他液体时，风管应设置不小于0.005 的
坡度，并在风管的最低点和通风机的底部设排液装置；当排除有氢气或其他比空气密度小
的可燃气体混合物时，排风系统的风管应沿气体流动方向具有上倾的坡度，其值不小
于0.005 。
(24) 对千排除有害气体的通风系统，其风管的排风口宜设置在建筑物顶端，且宜采
用防雨风帽。屋面送、排风（烟）机的吸、排风（烟）口应考虑冬季不被积雪掩埋的
措施。
(25) 有消声要求的通风与空调系统，其风管内的空气流速，宜按表38-3 选用。
室内允许噪声级
(dB) CA) 
25~35 
35~50 
风管内的空气风速
主管风速
(m/s)
3~4 
4~7 
注：通风机与消声装置之间的风管，其风速可采用8~10m/s 。
表38-3
支管风速
(m/s)
冬2
2~3 

--- PDF页5885 ---
348 
38 
通凤与空调工程
38. 1. 2 
建筑设计防火相关规定
(1) 供暖、通风和空气调节系统应采取防火措施。
(2) 通风和空气调节系统，横向宜按防火分区设置，竖向不宜超过五层，当管道设置
防止回流设施或防火阀时，其管道布置可不受此限制，竖向风管应设置在管井内。
(3) 空气中含有易燃、易爆危险物质的房间，其送、排风系统应采用防爆型的通风设
备，当送风机布置在单独分隔的通风机房内且送风干管上设置防止回流设施时，可采用普
通型的通风设备。
(4) 通风、空气调节系统的风管在下列部位应设置公称动作温度为70°C 的防火阀：
1) 穿越防火分区处；
2) 穿越通风、空气调节机房的房间隔墙和楼板处；
3) 穿越重要或火灾危险性大的场所的房间隔墙和楼板处；
4) 穿越防火分隔处的变形缝两侧；
5) 竖向风管与每层水平风管交接处的水平管段上。但当建筑内每个防火分区的通风、
空气调节系统均独立设置时，水平风管与竖向总管的交接处可不设置防火阀。
(5) 公共建筑的浴室、卫生间和厨房的竖向排风管，应采取防止回流措施并宜在支管
上设置公称动作温度为70°C 的防火阀。公共建筑内厨房的排油烟管道宜按防火分区设置，
且在与竖向排风管连接的支管处应设置公称动作温度为150°C 的防火阀。
(6) 防火阀的设置应符合下列规定：
1) 防火阀宜靠近防火分隔处设置。
2) 防火阀暗装时，应在安装部位设置方便维护的检修口。
3) 在防火阀两侧各2. Om 范围内的风管及其绝热材料应采用不燃材料。
4) 防火阀应符合现行国家标准《建筑通风和排烟系统用防火阀门》
GB
15930 的
规定。
(7) 除下列情况外，通风、空气调节系统的风管应采用不燃材料：
1) 接触腐蚀性介质的风管和柔性接头可采用难燃材料。
2) 体育馆、展览馆、候机（车、船）建筑（厅）等大空间建筑，单、多层办公建筑
和丙、丁、戊类厂房内通风、空气调节系统的风管，当不跨越防火分区且在穿越房间隔墙
处设置防火阀时，可采用难燃材料。
(8) 设备和风管的绝热材料、用于加湿器的加湿材料、消声材料及其胶粘剂，宜采用
不燃材料，确有困难时，可采用难燃材料。风管内设置电加热器时，电加热器的开关应与
风机的启停联锁控制。电加热器前后各0. 8m 范围内的风管和穿过有高温、火源等容易起
火房间的风管，均应采用不燃材料。
(9) 燃油或燃气锅炉房应设置自然通风或机械通风设施。燃气锅炉房应选用防爆型的
事故排风机。当采取机械通风时，机械通风设施应设置导除静电的接地装置，通风量应符
合下列规定：
1) 燃油锅炉房的正常通风量应按换气次数不小千3 次/h 确定，事故排风量应按换气
次数不少于6 次/h 确定。
2) 燃气锅炉房的正常通风量应按换气次数不小于6 次/h 确定，事故排风最应按换气

--- PDF页5886 ---
38. 1 
通凤与空调工程设计中的有关规定
349 
次数不少于12 次/h 确定。
(10) 民用建筑内空气中含有容易起火或爆炸危险物质的房间，应设置自然通风或独
立的机械通风设施，且其空气不应循环使用。
(11) 当空气中含有比空气轻的可燃气体时，其水平排风管全长应顺气流方向向上坡
度敷设。
(12) 可燃气体管道和甲、乙、丙类液体管道不应穿过通风机房和通风管道，且不应
紧贴通风管道的外壁敷设。
(13) 排烟风机宜设置在排烟系统的最高处，烟气出口宜朝上，并应高千加压送风机
和补风机的进风口，送风机的进风口不应与排烟风机的出风口设在同一面上。当确有困难
时，送风机的进风口与排烟风机的出风口应分开布置，且竖向布置时，送风机的进风口应
设置在排烟出口的下方，其两者边缘最小垂直距离不应小于6. Om; 水平布置时，两者边
缘最小水平距离不应小于20. Om 。
(14) 排烟风机应满足280°C 时连续工作30min 的要求，排烟风机应与风机入口处的
排烟防火阀联锁，当该阀关闭时，排烟风机应能停止运转。
(15) 排烟管道的设置和耐火极限应符合下列规定：
1) 排烟管道及其连接部件应能在280°C 时连续30min 保证其结构完整性。
2) 竖向设置的排烟管道应设置在独立的管道井内，排烟管道的耐火极限不应低
于0.50h 。
3) 水平设置的排烟管道应设置在吊顶内，其耐火极限不应低千0.50h;
当确有困难
时，可直接设置在室内，但管道的耐火极限不应小于1. ooh 。
4) 设置在走道部位吊顶内的排烟管道，以及穿越防火分区的排烟管道，其管道的耐
火极限不应小于1. ooh, 但设备用房和汽车库的排烟管道耐火极限可不低千0.50h 。
(16) 当排烟口设在吊顶内且通过吊顶上部空间进行排烟时，应符合下列规定：
1) 吊顶应采用不燃材料，且吊顶内不应有可燃物。
2) 封闭式吊顶上设置的烟气流入口的颈部烟气速度不宜大千1. 5m/s 。
3) 非封闭式吊顶的开孔率不应小于吊顶净面积的25%, 且孔洞应均匀布置。
(17) 当吊顶内有可燃物时，吊顶内的排烟管道应采用不燃材料进行隔热，并应与可
燃物保持不小千150mm 的距离。
(18) 排烟口的设置应按现行国家标准《建筑防烟排烟系统技术标准》
GB 51251 计算
确定，且防烟分区内任一点与最近的排烟口之间的水平距离不应大千30m 。除规定的情况
以外，排烟口的设置尚应符合下列规定：
1) 排烟口宜设置在顶棚或靠近顶棚的墙面上。
2) 排烟口应设在储烟仓内，但走道、室内空间净高不大于3m 的区域，其排烟口可
设置在其净空高度的
1/2 以上；当设置在侧墙时，吊顶与其最近边缘的距离不应大
于0. 5m 。
3) 对于需要设置机械排烟系统的房间，当其建筑面积小于50面时，可通过走道排
烟，排烟口可设置在疏散走道。
4) 火灾时巾火灾自动报警系统联动开启排烟区域的排烟阀或排烟口，应在现场设置
手动开启装置。

--- PDF页5887 ---
350 
38 
通风与空调工程
5) 排烟口的设置宜使烟流方向与人员疏散方向相反，排烟口与附近安全出门相邻边
缘之间的水平距离不应小千
1. 5m 。
6) 每个排烟口的排烟量不应大千最大允许排烟匮，最大允许排烟量应按现行国家标
准《建筑防烟排烟系统技术标准》GB 51251 计算确定。
7) 排烟口的风速不宜大千lOm/s 。
(19) 垂直主排烟管道与每层水平排烟管道连接处的水平管段上，一个排烟系统负担
多个防烟分区的排烟支管上，排烟风机的入口处，排烟管道穿越防火分区处应设置排烟防
火阀；该排烟防火阀应具有在280°C 时自行关闭和联锁关闭排烟风机、补风机的功能。
(20) 下列材料应使用不燃材料：
1) 机械加压送风系统、排烟系统的风管；
2) 有耐火极限要求的风管的本体、框架与固定材料、密封垫料等；
3) 防烟、排烟系统柔性短管的制作材料；
4) 排烟风管的法兰垫片；
5) 风管与风机的连接的柔性短软管；
6) 当风管穿越隔墙或楼板时，风管与隔墙之间的空隙应采用水泥砂浆等。
(21) 补风系统应能直接从室外引入空气补风，且补风量和补风口的风速应满足排烟
系统有效排烟的要求。补风系统可采用疏散外门、手动或自动可开启外窗等自然进风方式
以及机械送风方式。防火门、窗不得用做补风设施。风机应设置在专用机房内。补风口与
排烟口设置在同一空间内相邻的防烟分区时，补风口位置不限；当补风口与排烟口设置在
同一防烟分区时，补风口应设在储烟仓下沿以下；补风口与排烟口水平距离不应少千5m 。
补风系统应与排烟系统联动开启或关闭。机械补风口的风速不宜大千lOm/s, 人员密集场
所补风口的风速不宜大于5m/s;
自然补风口的风速不宜大于3m/s 。补风管道耐火极限不
应低千0.50h,
当补风管道跨越防火分区时，管道的耐火极限不应小于1. 50h 。
(22) 机械加压送风最应满足走廊至前室至楼梯间的压力呈递增分布，余压值应符合
下列规定：
1) 前室、封闭避难层（间）与走道之间的压差应为25~30Pa 。
2) 楼梯间与走道之间的压差应为40~50Pa 。
3) 当系统余压值超过最大允许压力差时应采取泄压措施。最大允许压力差应按现行
国家标准《建筑防烟排烟系统技术标准》GB 51251 计算确定。
38. 1. 3 
人防相关设计规定
(1) 防空地下室的供暖通风与空气调节系统应分别与上部建筑的供暖通风与空气调节
系统分开设置。
(2) 供暖通风与空调系统的平战结合设计，应符合下列要求：
1) 平战功能转换措施必须满足防空地下室战时的防护要求和使用要求。
2) 在规定的临战转换时限内完成战时功能转换。
3) 专供平时使用的进风口、排风口和排烟口，战时采取的防护密闭措施，应符合现
行国家标准《人民防空地下室设计规范》GB 50038 中的相关要求。
(3) 防空地下室两个以上防护单元平时合并设置一套通风系统时，应符合下列要求：

--- PDF页5888 ---
38. 2 
通风与空调工程相关机具设备
851 
1) 必须确保战时旬个防护单元有独立的通风系统。
2) 临战转换时应保证两个防护单元之间密闭隔墙上的平时通风管、孔在规定时间实
施封堵，并符合战时的防护要求。
(4) 防空地下室战时的进（排）风口或竖井，宜结合平时的进（排）风口或竖井设
置。平战结合的进风口宜选用门式防爆波活门。平时通过该活门的风量，宜按防爆波活门
门扇全开时的风速不大于lOm/s 确定。
(5) 防空地下室内的厕所、盟洗室、污水泵房等排风房间，宜按防护单元单独设置排
风系统，且宜平战两用。
(6) 防空地下室战时的通风管道及风口，应尽量利用平时的通风管道及风口，但应在
接口处设置转换阀门。
(7) 战时防护通风设计，必须有完整的施工设计图纸，标注相关预埋件、预留孔位置。
(8) 柴油发电机房宜设置独立的进、排风系统。
(9) 穿过防护密闭墙的通风管，应采取可靠的防护密闭措施，并应在土建施工时一次
预埋到位。
38. 2 
通风与空调工程相关机具设备
38.2.1 
通风空调风管加工及安装的机具设备
38. 2. 1.1 
板材的剪切机具设备
］．剪板机
剪板机（图38-1)
主要使用于将各种板材加丁＿、剪切成各种规格的材料。剪板机按
刀架的运动轨迹可分为摆式剪板机和闸式剪板机；按传动方式可分为机械传动剪板机和液
压传动剪板机；按上刀与下刀安装形式可分为平刃剪
板机和斜刃剪板机。
2. 手剪
手剪也叫臼铁剪，是最常用的剪切工具。手剪口
为硬质合金，用于剪切薄钢板，分直线剪和弯曲剪两
种。直线剪用千剪切直线和曲线的外圆；弯曲剪便于
剪曲线的内圆。常用的规格有300mm 和600mm 两
种。用手剪剪切时，剪刀刀刃相互紧靠，将剪刀的下
部钩环靠住地面，用左手将板材上抬起，右脚踏住右
半边，右手操作剪刀向前剪切。手剪的剪切厚度一般
图38-1
剪板机
不超过
1. 2mm, 适合于剪切剪缝不长的丁件。剪切时，手剪不能粘有油污；严禁剪切比
刃口还硬的金属和用手锤锤击剪刀背；保管过程中应防止损坏剪刀的刃口。
3. 电动曲线锯及电动剪刀
风管制作工程中常用的JlQz-3 型电动曲线锯（图38-2),
能在薄钢板、有色金属板及
塑料板等板材上剪出曲率半径较小的儿何形状。锯条分粗、中、细二种，根据板材的材质
更换锯条，锯切钢板最大厚度为3mm 。表38-4 为JlQz-3 型电动曲线锯的性能参数。

--- PDF页5889 ---
852 
38 
通风与空调工程
JIQz-3 型电动曲线锯性能参数表
表38-4
最大切割厚度
(mm)
普通钢板
1
木板
颌定功率
(V)
I
输入功率
(W)
I 锯割次数（次分）
I 锯条行程
(mm)
I
重雇
Ckg)
3 
40 
220 
250 
1500 
25 
1. 7 
电动剪刀（图38-3) 适用于薄钢板、有色金属板及塑料板直线或曲线剪切。使用电
动剪刀时必须按照不同型号的使用说明书，特别是剪切时必须符合说明书的要求。
表38-5 为JlJ 型电动剪刀的性能参数。
图38-2
电动曲线锯
图38-3
电动剪刀
JU 型电动剪刀性能参数表
表38-5
最大剪切厚度
(mm)
额定功率
(V)
I I 
输入功率
(W)
刀轴往复次数（次；分）
重罹
(kg)
2.0 
220 
230/250 
120011500 
2. 0/2. 3 
2. 5 
220 
340 
1800 
2. 5 
3.0 
220 
430 
700 
4. 0 
4. 双轮直线剪板机
双轮直线剪板机又名牛头剪（图38-4), 该机山电动机通过皮带轮和涡轮减速，由
轮带动两根固定在机架上的轴相对旋转，利用两轴轴端装设的圆盘刀进行剪切。剪切直线
时，可按所需的剪切宽度，根据平台上的标尺，将挡块条调整至所需切割的宽度，并将挡
块条上的螺栓拧紧固定。圆盘刀和滚轴用保护罩遮挡固定，防止在剪切小料和曲线用手扶
板材时，将手卷人发生事故。这种剪板机适用千剪切板厚1.5mm 以内的直线和曲率不大
的曲线板材。
5. 风剪
风剪又叫气剪刀（图
38-5),
以压缩空气为动力进行薄板的剪切，性能参数见
表38-6 。风管制件丁程中常用的风剪由剪体、减速器、风马达、节流阀等部件，及刀架、
上下刀片外壳等零件组成。节流阀部件是由阀座、开关套、节流阀、阀壳、压缩空气管等
组成，用来调节进气流最。风马达是由气缸前盖、调整罔、转子、滑片、气缸、气缸后盖
等组成。减速器是由曲轴、齿轮架、行星齿轮、内齿轮等组成。曲轴的旋转带动挺杆做上
下往复运动。刀架上装有下刀片和上刀片。上刀片固定在挺杆下端，随挺杆做上下往复运
动，并与下刀片配合完成剪切功能。

--- PDF页5890 ---
38.2 
通风与空调工程相关机具设备
353 
图38-4
双轮直线剪板机
图38-5
风剪
风剪性能参数表
表38-6
剪切最大厚度
(mm)
钢板
1 不锈钢板
1
铝板
空转冲剪频率
1
负荷耗气量
(Hz) 
功率
(kW) 
气管内径
(mm) 
2 
I 
1. 2 
I 
2. 5 
3. 5 
(L/S) 
6. 67 
0. 184 
机重
(kg) 
2 
8 
注：工作气压0.588MPa 。
38. 2. 1. 2 
板材的卷圆及折方设备
1. 卷板机
卷板机也叫滚板机，一种利用旋转的工作棍使板材弯曲成型的机械。卷板机的工作原
理是通过液压力、机械力等外力的作用，使工作棍运动，从而使板材压弯或卷弯成型。
(1) 卷板机的种类
卷板机按轴棍的数晕和相对位置，可分为对称三轴棍卷板机、三轴辗不对称卷板机和
四轴棍卷板机，如图38-6 所示。对称三轴棍卷板机结构简单，操作方便，但对卷板机端
部弯曲有一定局限性，如图38-7 所示。
~-~ 
(a) 
(b) 
图38-6
卷板机的种类
(c) 
图38-7
三轴棍卷板机
(a) 对称三轴辗卷板机；
(b)
三轴棍不对称卷板机；
(c)
四轴棍卷板机
1 
棍轴；
z-被加丁板材
(2) 卷板机的使用
1) 卷钢板前，首先注油润滑卷板机并检查减速箱内的油面及清洁度；同时必须开空
机检查传动部分是否正常，发现问题应及时检修。
2) 卷板厚度不能超过卷板机允许最大板厚，决不能超载运转，以防损坏设备。
3) 卷板操作者，在机械运转时不许站立在卷板上。

--- PDF页5891 ---
854 
38 
通风与空调工程
4) 卷较大直径筒件时，必须有吊车等机具配合，以防钢板自重使卷过圆弧部分由千
自身压力产生回直而反向变形，或发生质量缺陷。
5) 卷成圆的大直径薄壁半成品圆简，为防止变形，不能将圆筒卧放，应立放以减少
变形。
6) 卷圆工作结束后，应切断电源并清扫机械和场地。
2. 风管卷圆机
风管卷圆机（图38-8) 用于将薄板料卷成圆简形
状，再经过焊接或咬口连接，加工成金属圆形风管。
卷圆机结构原理是在焊接组成的机架上装有两根
铸铁支柱，支柱间用拉杆连接。立柱轴承上配置三根
滚轴，即下滚轴和两根侧滚轴。除了上下滚轴做旋转
运动外，侧滚轴也可移动，以便卷成所需直径的圆形
图38-8
风管卷圆机
卷简。侧滚轴的移动由电动机通过传动链、涡轮减速
器及螺杆传动使其驱动。卷成卷筒后，利用上轴端子
上的汽缸将滚轴端的轴承打开并抬起后将其取出。卷圆机的机械操纵由位千左立柱（从传
动装置一侧看）的控制板控制，紧急踏杅配置在机械的底座上。卷圆机有两种工作制，一
是使机构做断续运转，另一种是连续运转。某型风管卷圆机的技术参数见表38-7 。
风管卷圆机技术参数表
型号规格
最大卷板厚度
(mm)
最大卷板宽度
(mm)
2Xl020 
2 
1020 
1. 5 X 1270 
1.5 
1270 
l. 2X 1530 
1. 2 
1530 
1 X2040 
1 
2040 
3. 折方机
折方机主要用于矩形通风管道的直边折方。按
驱动方式可分为手动折方机、液压折方机、电动折
方机和气动折方机。以手动荆折方机（图38-9)
为
例，该机可弯曲
0. 3~2mm 厚、
2000mm 宽的薄钢
板，调整下模可使钢板成型角度
45° 、
90° 、
120° 和
表38-7
外形尺寸（长X 宽X 高）
(mm) 
1400X 500X 610 
1600X500X610 
1910X500X610 
2420X500X610 
150° 。其操作方法如下：
图38-9
手动折方机
(1) 根据板材厚度和折角形状，调整下模。
(2) 调整上刀片：用随机带来的专用扳手，旋转上刀架两端的调整拉杆，使上刀片与
下模间的间距适当，并使两端的距离误差不大于0. 5mm。逆时针旋转调整拉杆上的紧固
螺母，使它与下轴瓦靠紧。
(3) 调整下刀架：调整下刀架与机架间连接螺杆，使上刀片中心线与下模的中心线
重合。
(4) 调整靠尺：肾进行批晕折方时，可调整靠尺到所需的尺寸位置，并使靠尺的正面
与上刀片平行，然后加以固定。

--- PDF页5892 ---
38.2 
通风与空调工程相关机具设备
355 
(5) 折方成型：当加工较薄或较窄的板材时，只需转动手轮，使上刀片向下滑动，并
与下模将板材折弯。当加工较厚的板材时，可用加力杠杆插入棘轮做往复摇动，就可将板
材折弯。如果杠杆与手轮同时使用，转向应该相同。
(6) 每班在使用前应对各个油孔和上刀架的滑道加注润滑脂。
4. 朔料板电动折方机
(1) 朔料板电动折方机，用于塑料板厚度为3~25mm、宽度3m 以内的硬聚氯乙烯塑
料板通风管道的折方工序，某型塑料板电动折方机的技术参数见表38-8 。由滚道式上料
台架、电动折方机、电加热器及电气控制柜等部分组成。该机除上料、夹紧由手工完成，
其余动作均可根据需要，通过调节整定时间按预定程序完成。
塑料板电动折方机技术参数表
型号
ZW-3000 
加热额定电压
CV)
折边厚度
(mm)
3~25 
总功率
(kW)
折边宽度
(mm)
3~3050 
总重量
(kg)
折边角度(°)
0~95 
外形尺寸
(mm)
丁作气压
CMPa)
0. 4~1. 0 
加工材质
(2) 塑料板电动折方机的折方工作程序如下：
1) 手工上料，压紧装置压紧。
表38-8
220/380 
8 
1850 
3750X 3050X 1200 
PP /PVC/P A/PE/PVDF / ABS 
2) 打开电磁阀接通气源，动作气罐牵动连杆，电加热管移到板材弯线上下各15mm 处。
3) 接通电源，电加热管升温至150°C 左右。
4) 电加热管复原。
5) 电动折方机缓慢转动将塑料板折成90°' 板材自然冷却，折方机复原。
6) 松开压紧装置取出折好的朔料板。塑料板的加热和冷却温度根据材质和厚度经实
验决定。使用塑料折方机使塑料板折方，其角度准确，曲率半径小
(R=3mm), 棱角光
滑、挺直、美观，对原料无损伤，保证了塑料风管的质量。
38. 2. 1. 3 
金属板材的连接设备
1. 电动液压珋接钳
电动液压珋接钳采用液压为动力，工作时尤噪声，用以珋接风管的法兰接口，比手工
操作可提高工效2~4 倍，柳接质晕好。电动液压柳接钳的重最约4kg,
活塞推力为
30kN, 工作行程28mm 。
2. 电动拉珋枪
电动拉柳枪是抽芯柳钉珋接的专用工具，其动力有电动和风动两种，但在通风空调工
程中多用电动拉柳枪。
(1) 原理说明：主要由交直流两用单相电动机、传动装暨和头部拉珋机构组成。电动
机以两级减速由离合器使拉珋杆做往复直线运动，头部拉珋机构和拉锦杆相连接，在拉柳
杆往复运动中完成珋接动作。
(2) 操作注意事项：只需在珋接的位置钻好孔，放入抽芯铝珋钉，将拉珋枪头套住柳
钉轴并顶紧珋钉头开启电源，将拉柳机构的外套往电动机方向拉动约9mm,
启动离合器，

--- PDF页5893 ---
356 
38 
通凤与空调工程
使拉柳杆动作后放开外套，瞬间将柳钉轴拉断，柳接完。
38. 2. 1. 4 
法兰与无法兰连接件加工设备
1. 弯头咬口机
可制作钢板弯头，在弯头及通风管上做加固筋及扩口，切割钢板及环圈的端头、弯头
及环圈成型，以及在通风管端部做凸棱加工等。常用的弯头咬口机的技术性能见表38-9 。
弯头咬口机的技术性能
表38-9
序号
指标
数据
1 
加丁钢板的最大厚度
(mm)
2 
2 
从板边到凸棱的最大距离
(mm)
750 
3 
加工圆环和弯头的直径
(mm)
315~1015 
最大轧压速度
Cm/min)
10 
4 
最小轧压速度
Cm/min)
6.6 
5 
电动机功率
(kW)
1. 1/1. 6 
转速
(r/min)
960/1240 
6 
外形尺寸
(mm)
1390 X 820 X 1700 
7 
重最
(kg)
llOO 
2. 弯头咬口折边机
弯头咬口折边机将矩形弯头两片扇形管壁的板料滚轧成雄咬口，由直接咬口折边机将
两侧管壁的板料滚轧成雌咬口，再根据管壁的厚度和尺寸的大小，由人工或卷板机弯仙成
一定的曲率半径的弯度，经合缝后制成弯头。
3. 法兰弯曲机
法兰弯曲机是将碳钢、不锈钢、有色金属型材（如角钢、扁钢等）冷弯卷圆的专用机
具，主要分为机械式和液压式两种。弯制卷圆的操作程序是将扁钢或角钢放到转动弯曲轧
棍的料槽内，随后通过3 个弯曲轧棍，并受到压模外圆的弯曲，即形成圆环或法兰形状。
常用的法兰弯曲机的技术性能见表38-10 。
法兰弯曲机技术性能
表38-10
序号
指标
数据
加工法兰用钢材
([;b炙450MPa)
的截面
(mm)
1 
扁钢
25X4 
角钢
<25X3~36X4 
2 
弯曲轧棍回转速度
(r/min)
50.5 
3 
弯曲轧辗的圆周速度
(m/min)
17. 5 
电动机功率
(kW)
3 
4 
转速
Cr/min)
1450 
5 
外形尺寸
(mm)
1520X630X 1130 
6 
重鼓
(kg)
1010 

--- PDF页5894 ---
38.2 
通凤与空调工程相关机具设备
857 
4. 共板法兰成型机
共板法兰成型机是法兰成型于风管自身板材连接端口
的专用设备，如图38-10 所示，主要由机架部分、机芯部
分和传动系统组成。机架部分由型材和板材焊接而成，具
有良好的刚性。机芯部分由减速装置、轧棍部分和进出料
调节部分组成，其运动过程由电动机带动减速器运转＄然
图38-10
共板法兰成型机
后减速器再传到棍轮组邑由上下辐轮同时运动进行碳角运
动，且进料处有可调挡板，可调节到所须尺寸。传动系统由电动机和相应元器件组成，将
电动机安装在机架底部，主要元件安装在电器盒盖上，电器盒安装在出料端机架下面，拆
下盒盖就可方便进行检修。某型共板法兰成型机的加工性能参数见表38-11 。
于12 型共板法兰成型机参数表
表38-11
型号规格I 电机功率
(kW)
I 板材厚度
(mm)
I 法兰高度
(mm) I 重桩
(kg)
I 
尺寸
(mm)
Tl2 
I 
3 
I 
o.5~1.2 
I 
35 
I 
1500 
I 2800X600Xll20 
图38-11
咬口机
5. 咬口机
咬口机如图38-11 所不，用机械咬口的方法将金属板制
风管、管件端口逐次压成不同的咬口形状，使端口互相咬
接形成风管（或管件）。该机在框式铸造的机架上，用螺栓
紧固一排下凸轮传动装置。上凸轮传动装置与下凸轮装置
相接触。在传动装置铸成的机壳内装有齿轮，以驱动上转
轴及下转轴。传动轴共有
9 对，其上套装锥状滚珠轴承，
在轴颈外镶有咬口凸轮。整个机械用电动机驱动，电动机
紧固在机架内的调节底板上，可调节传动皮带的紧度。由
电动机通过皮带轮减速器及齿轮带动上下转轴转动。咬口
时，靠盘状弹簧使上下凸轮传动装置形成压力，并以螺母进行压力调节。在工作台上平放
咬口的通风管板材。工作台的进料一侧装有两列平行导轨，可将金属板材托平、顺直并送
入凸轮内。在板材出料的一端也有两列导轨，用以防止在咬口过程中板材跑偏。机械的运
转靠安装在下凸轮传动装置外壳上的按钮开关控制。咬口机可轧制厚度为1.5mm 以下的
金属薄板的咬口，这时，盘环状弹簧不能压紧到头，通常上下凸轮之间的空隙留有调节的
余地。为确保凸轮的正常工作，凸轮端面应处于一个平面上，在使用过程中，应注意凸轮
的润滑。
6. 压口机
压口机的结构原理是在焊制的钢架上装有上梁＄上梁用两根对扣的槽钢制成。槽钢的
下缘用千带电动装置的小轴架的导轨，小轴架上装有压缝工作头及压缝凸轮，可沿着阴模
底梁移动。阴模底梁的一端装有锁紧装置，并有汽缸用以控制阴模底梁自由端开闭装置。
上梁装有终端开关，用以控制小轴架到达极限位置时自动停车。自行式丁作头上备有气
缸，用以将压缝工作轮压紧到阴模底粱上，工作头与供气系统和供电系统靠软管与电缆相
连接。阴模底梁与上梁一样，用于承受压紧咬口缝时所产生的力。阴模底梁的自由端装有
尾杆，在尾杆上套装上梁的锁紧器。压口的过程如下：将咬好口的板件放到阴模底梁上，

--- PDF页5895 ---
泌8
38 
通风与空调工程
使咬口对正压轮，用汽缸将锁紧器关闭，落下压轮并且开动自行式工作头，使其沿着咬口
缝运动进行压口。已压好咬口的通风管或板件必须先打开锁紧器才能从阴模底梁上取出。
38. 2. 1. 5 
风管加工的配套工具
1. 薄钢板点焊机、缝焊机
钢板风管的拼接缝和闭合缝在焊接时，先打开冷却水，接通电源，然后将要焊接的拼
接缝放在钢棒焊头中间，用脚将踏板踩下，焊头就压紧钢板，同时接通电路。由千电流加
热和触头的压力，使钢板接触处熔焊在一起。钢板搭接缝还可用缝焊
机来进行焊接。焊接时，应先打开冷却水，接通电源，然后将须焊接
的搭接缝放在两个棍子之间，踩下踏板，棍子即压紧焊件，接通焊接
电流，同时转动使焊件移动。接触处即被加热、挤压熔接在一起。使
用点焊机（图38-12)
和缝焊机，不但焊接效率高赘而且焊件外表平
整，焊缝比咬口牢固严密，凡是有条件的地方均可采用。
2. 烙铁
烙铁是锡焊丁」具，有火烙铁和电烙铁两种，因紫铜容易加热并容
图38-12
点焊机
易保存热量和加热焊锡表面，所以烙铁头一般都用紫铜做成。电烙铁
按受热结构形式分为内热式和外热式，功率规格在2o~soow,
工程
使用的电烙铁一般都在200W 以上。由于锡焊耐温低，强度差，所以一般只在通风、空调
中用锁锌钢板制作风管时，配合咬口使用，使咬口更牢固、更严密。烙怢的大小和端部形
状，根据焊件的大小和焊缝位置而定，一般以使用方便、焊接迅速为原则。烙铁使用前应
先锁上锡。方法是将烙铁烧热，用挫刀将烙铁端部挫干净，不应有锐边和毛口。然后放在
氯化锌溶液里浸一下，再与锡反复摩擦，使烙铁端部均匀地沾上一层焊锡。烙铁的温度应
掌握好，一般将烙铁加热到冒烟时，就能使焊锡保持足够的流动性，温度就比较合适。
3. 塑料电热焊工具
塑料电热焊又叫热风焊接，有时称为热枪焊接。它是利用热气流来升高待焊面和焊条
的温度，使焊条与母体融合而达到焊接的目的。操作时，先清洁焊面，然后用热空气流同
时加热待焊面和焊条，这种焊接要求焊条材质和母休材料相同或相近，并具有相容性。当
焊条软化发黏、尚未完全熔化时，就在黏稠状态下施加一定的压力，使得焊条和母体熔融
粘合在一起，冷却后形成焊缝。操作中必须控制气流温度、气流最、焊条位置、焊枪的位
置及其移动速度等。
非金属风管制作丁用程中，塑料电热焊工具由以下部件组成：
(1)
电热焊枪：如图38-13 所示，由金属的管状外壳、带锥形的焊嘴和焊枪手把组
成。管状外壳内装有带圆柱形孔道的瓷管，在孔道内装有螺旋状的电热丝，其功率为
415~500W, 使用电压36~45V 。
~
厂
飞三
图38-13
电热焊枪

--- PDF页5896 ---
38. 2 
通风与空调工程相关机具设备
859 
(2) 调压变压器：将220V 的外接电源降压调至36r-...,45V 。
(3) 气流控制阀：控制焊接过程中热气流的气流釐。
(4) 空气过滤器或油水分离器：因压缩机送出来的空气中混有油脂及水分，会降低焊
缝强度及降低焊枪内电热器的使用寿命，所以应设置此设备。其送出的压力为
o. osr-..., 
0. lMPa 。
(5) 小型空压机：按供给焊枪的数量来选定，每个焊枪的耗气桩为
2r-...,3m3 /h, 朔料
焊接装置的连接形式如图38-14 所示。
经过滤的压缩空气气流控制阀
电热焊枪
压缩空气机
过滤器
调压变压器
图38-14
朔料焊接装置连接方式示意图
使用该套塑料焊接设备时应注意以下事项：
1) 焊接时的最适宜室温为
10,...___,25°C 。
2) 焊接时焊枪喷口出来的空气温度以
210,...___,250°C 最适宜。温度对焊接速度及焊缝强
度都有影响，当使用焊条直径为3mm,
空气压力为
0. 05,...___,0. 06MPa, 焊枪喷门直径为
3mm 时，焊枪喷嘴温度用水银温度计在距焊嘴5mm 处，沿平行气流方向经15s 稳定后测
定，其结果见表38-12 。
温度对焊接速度及焊缝强度的影响
表38-12
焊枪喷嘴温度
('C)
单列焊缝的焊接速度
Cm/min)
X 形焊缝的抗拉强度
CMPa)
为材料强度的（％）
200 
0. 11 
27.5 
55 
210 
0. 14 
33 
60 
220 
0. 15 
33. 5 
67 
230 
o. 16 
32. 5 
65 
240 
0. 17 
29.5 
59 
260 
0. 18 
25.5 
51 
280 
0. 21 
23.5 
47 
300 
0.22 
20.4 
40. 7 
3) 焊枪内的压缩空气压力，应保持在0. 05~0. lMPa 之间，压力过大会使焊缝表面
粗糙，影响焊接区域外观。
4) 焊枪喷嘴直径一般以与焊条直径相同为宜。其对焊接强度的影响，当为X 形焊
缝，坡口张角为90°' 板厚为5mm, 焊接用的空气温度为240°C,
空气流量为2~3m3 /h, 
压力为0. 05~0. 06MPa 时的影响列于表38-13 中。

--- PDF页5897 ---
360 
38 
通凤与空调工程
焊条直径及焊枪喷嘴直径对塑料焊缝强度影晌
表38-13
焊条直径
(mm)
2. 6 
3.2 
3. 4 
) 
m 
m 
( 
555 
径
归
『
－
3
厂
喷
枪
焊
焊缝的抗拉强度
(MPa)
31 
39.6 
10 
5) 焊枪使用时，先通入压缩空气，然后接通电源。
6) 焊条直径的选用：当朔料板厚为2~5mm 时，选用2mm 直径的聚氯乙烯焊条；
当板材厚度为
5. 5~16mm 时，选用3mm 直径的焊条；当板材厚度大于16mm 时，选用
3. 5mm 焊条。
38. 2. 1. 6 
全自动矩形风管生产线设备
薄钢板法兰矩形风管全自动生产线设备，可提高风管加工质量和生产效率，主要由开
卷机、校平压筋机、定尺剪断机构、联合角咬口机、薄钢板法兰成型机、折方机和控制主
机等组成。
薄钢板法兰矩形风管分为薄钢板连体法兰矩形风管和薄钢板组合法兰矩形风管两种形
式。其生产制作工序为：
(1) 薄钢板连体法兰矩形风管：板材整平、管壁轧加强筋、裁剪下料、冲角、冲槽、
轧制咬口、轧制连体薄壁法兰边、折成L 形片、合缝成型、珋固角连接件、加固、涂密
封胶。
(2) 薄钢板组合法兰矩形风管：板材整平、管壁轧加强筋、裁剪下料、冲角、冲槽、
轧制咬口、折成L 形片、合缝成型、组合法兰珋接、加固、涂密封胶。
组合法兰条的加工是将相应规格的锭锌带钢卷材在法芒轧制机上轧制成带状型钢，在
切割机上切割成相应的长度。四条法兰条与四个角连接件组合后珋固而成一个组合法兰，
将组合法兰插入风管，最后将组合法兰与风管钏固成一体。
根据需要，生产线中可增加保温功能段，在板材轧制法兰边后，进行喷胶、贴棉、打
保温钉等工艺，可制作成机械成型玻璃纤维内衬风管，具体生产工艺过程如图38-15 所示。
(a) 
(b) 
(c) 
(d) 
图38-15
全自动矩形风管生产线生产丁艺过程
(a)
卷简尸见；
(h)
整平轧筋；
(c)
裁剪下料及冲角冲槽；
Cd)
轧制咬门及法兰；

--- PDF页5898 ---
38.2
通风与空调工程相关机具设备
沁1
(e) 
(f) 
(g) 
(h) 
切
(}) 
图38-15
全自动矩形风管生产线生产工艺过程（续）
(e)
薄钢板表面上胶（仅适用千内保温风管）；
(f) 铺设内衬棉（仅适用丁内保温风管）；
(g) 打保温钉（仅适用于内保温风管）；
(h)
折弯；
(i) 合缝成犁；勺）法兰镶角；
(k) 风管成型
38. 2. 1. 7 
全自动螺旋风管设备
全自动螺旋风管设备，如图38-16 所示，采用电脑PLC
龄
控制、触摸屏操作系统、人性化操作界面，可根据具体需求
调节风管直径。目前有些品牌机器可制作最大直径为
2500mm, 可对铝板、不锈钢板、锁锌板、彩钢板等材料进行
加工，适用于现场施工快速生产不同管径的通风管道。全自
动螺旋风管设备被广泛地应用于通风管道行业。
某品牌全自动螺旋风管加T设备的技术参数见表38-14 。
图38-16
全自动螺旋风管
生产设备
某品牌全自动螺旋风管机的技术参数
表38-14
型号
1602 STANDARD 刚
型号
2020 型
卷管直径
80~1600mm 
卷管直径
80~2500mm 
锭锌钢板：0. 4~1. 3mm; 
锁锌钢板：0. 11~2. 0mm; 
材料厚度
不锈钢板：0. 4~0. 6mm; 
材料厚度
不锈钢板：0. 4~1. 3mm; 
铝板：0. 4~1. 3mm 
铝板：0. 1~2. 0mm 

--- PDF页5899 ---
862 
38 
通风与空调工程
续表
型号
1602 ST AND ARD 型
型号
2020 型
厚度0. 5mm/直径100mm,
180 根管h;
厚度0. 7mm/直径500mm,
53 根管lh;
加丁速度
厚度0. 5mm/直径100mm,
180 根管/h:
加工速度
厚度0. 9mm/直径1250mm,
23 根管如
厚度0. 7mm/直径500mm:
53 根管/h;
(3m 长风管）
厚度
1. 25mm直径1600mm,
曰根管/h;
(3m 长风管）
厚度0. 9mm直径1250mm,
23 根管主
厚度2. Omm/直径2000mm:
15 根管小，
压筋
, 
电脑PLC
电控系统
操作
制、变频调速、触摸屏
电控系统
电脑PLC 控制、变频调速、触换屏操作
38. 2. 1. 8 
风管安装常用工具
1. 型材切割机
型材切割机是由电动机通过皮带轮来带动砂轮片以3000r/min 左右的转速，专门用来
切断金属型材的机械。砂轮片规格用外圆直径X 厚度X 内孔直径
来表示，如cp300 X 3 X 25. 4(mm) 、
p400X 3 X 32(mm) 等。纤维
增强树脂切割砂轮片，厚度虽薄，但不容易断裂。
型材切割机应可靠接地，切割时应防止火星四溅，并远离易
燃易爆物品。发现砂轮片转速下降时，应移动电动机拉紧勹角
皮带。
图38-17
型材切割机
型材切割机的实物如图38-17 所示聋基本参数见表38-15 。
型材切割机基本参数
表38-15
规格代号
额定输出功率
CW)
额定输出转矩
(N• m) 
最大切割直释
(mm)
说明
类型
A/B 
A;B 
MB 
300 
歹800/1100
歹3. 5/4.Z 
30 
350 
歹900/1250
之4. 2/5. 6 
3~ 
歹1100
歹5. 5 
单相电容切割机
400 
50 
乡2000
歹6. 7 
三相切割机
注：表中的额定输出功率和额定转矩以砂轮最高丁作线速度为72m 飞来确定，基本参数适用丁最高T作线速度为
80m/s 的切割机。
2. 电动冲切机
电动冲切机可对4r--,8mm 厚的钢板、铝板等板材进行切断下料或切裁成型。与气割
工艺相比，具有切割速度快，切口平整、光洁，无氧化皮及工件不产生变形等优点。
某刮电动冲切机的技术参数见表38-16 。
某型电动冲切机的性能
表38-16
项目
技术参数
项目
技术参数
冲切厚度
额定电流
9. 7A 
4~6mm 
低碳钢
电源频率
50H 乙
4mm 
不锈钢
冲击频率
480 次，/mm

--- PDF页5900 ---
38.2 
通风与空调工程相关机具设备
368 
续表
项目
技术参数
项目
技术参数
切口宽度
7mm 
理论最小冲切速度
:::::::1. 4m/min 
电机输入功率
2kW 
工作方式
40%工作制
额定电压
AC 220V 
最小冲切半径
110mm 
3. 电动钻孔机
电动钻孔机为单轴单速，用于在钢材、木材、塑料、砖及混凝土上钻孔。电动钻孔机
有两种类刑：
直式
钻杆与电动机同轴或并轴；
角式
钻孔与电动机转轴成一角度。
4. 手电钻
手电钻以交流电源或直流电源为动力，用千金属材料、木材、塑料等钻孔的工具，是
手持式电动工具中的一种。手电钻由转了、定子、齿轮、输出轴、钻夹头、电源线、机
壳、开关组成。
手电钻按基本参数和用途可分为：
A 型（普通型）电钻、
B 型（重型）电钻、
C 型
（轻荆）电钻，手电钻基本参数参见表38-17 。
手电钻基本参数
表38-17
电钻规格
(mm)
额定输出功率
CW)
额定转矩
(N·m)
4 
A 
~80 
诊0.35
C 
~90 
诊0. 50 
6 
A 
;;?cl20 
诊0. 85 
B 
~160 
~l. 20 
C 
多120
诊1. 00 
8 
A 
~160 
多1. 60 
B 
诊200
~2. 20 
C 
~140 
~l. 50 
10 
A 
歹180
~2. 20 
B 
~230 
~3.00 
C 
~200 
?:2.50 
13 
A 
~230 
多4.00
B 
~320 
多6.00
A 
诊320
诊7.00
16 
B 
~400 
~9.00 
19 
A 
~400 
诊12.00
23 
A 
诊400
;;?:16. 00 
32 
A 
~500 
)':32.00 
注：电钻规格指电钻钻削抗拉强度为390MPa 钢材时所允许使用的最大钻头直径。

--- PDF页5901 ---
864 
38 
通风与空调工程
(1) A 型电钻主要用于普通钢材的钻孔，也可用于塑料和其他材料的钻孔，具有较
高的钻削生产率，通用性强，适用于一般体力劳动者。
(2) B 型电钻的额定输出功率和转矩比A 型大，主要用于优质钢材及各种钢材的钻
孔，具有很高的钻削生产率；
B 型电钻结构可靠、可施加较大的轴向力。
(3) C 型电钻的额定输出功率和转矩比A 剧小，主要用于有色金属、铸铁和塑料等
材料的钻孔，尚能用于普通钢材的钻削；
C 型电钻轻便，结构简单，施加较小的轴向力。
5. 冲击电钻
冲击电钻是一种旋转并伴随冲击运动的特殊电钻。除了可在金属上钻孔外，还能在混
凝土、预制墙板、瓷砖及砖墙上钻孔，应用膨胀螺栓来固定风管支架。钻孔或冲钻，由冲
击电钻上的变换调节块进行选择，冲钻时必须使用镶有硬质合金的钻头。
冲击电钻基本参数见表38-18 。
冲击电钻基本参数
表38-18
规格
(mm)
额定输出功率
CW)
额定转矩
(>J• m) 
额定冲击次数（次/min)
10 
多220
彦1. 2 
泛46400
13 
多280
彦1. 7 
诊43200
16 
诊350
~2. 1 
彦41600
20 
彦430
~2. 8 
多38400
注：
1. 冲击电钻规格指加工砖石、轻质混凝上等材料时的最大钻孔直径。
2. 对双速冲击电钻表中的基本参数系指高速挡时的参数，对电子调速冲击电钻是以电子装置调节到给定转速
最高值时的参数。
38.2.2 
空调管道加工及安装的机具设备
38. 2. 2. 1 
管道切割机具设备
1. 等离子切割机
常用等离子切割机型号及主要技术数据见表38-19 。
等离子切割机的型号及主要技术数据
表38-19
烈号
LG-400-2 
LHG-300 
名称
等离子切割机
等离子焊接切割机
空载电压
CV)
300 (直流）
割70~140 焊140~280
工作电压
CV)
100~150 
割25~40 焊90~150
工作电流
(A)
100~500 
炙300
电极直径
(mm)
5. 5 
自动切割速度
(mm/min)
3~150 
割3~120 焊15~240
钢、铝
80 
C 最大100)
焊（不锈钢）8 
切割厚度
(mm)
紫铜
50 
切割（不锈钢、铝、碳钢）40 
割圆直径
(mm)
120 以上
切割气体流最
CL/h)
3000 
配用电源
ZXG2-400 
ZXG-300 
注：当切割时，电源用ZXG-300 四台串联。

--- PDF页5902 ---
38.2 
通风与空调工程相关机具设备
365 
2. 电动切管机
电动切管机使用前先进行检查，在设备完好
的情况下方可使用。工作时，将另一只刀架上离
合器打开，避免两只刀同时进给。切管时，为了
防止管子晃动使刀折断，采用三只中心滑轮挡牢。
滑轮在管子最大外径处做微量接触，不宜过紧。
两只刀架上分别装有割刀和坡口刀，两刀间中心
偏距必须选择合理，否则影响割管后坡口操作的
顺利进行，如图38-18 所示。
图38-18
两刀间中心偏距选择
操作完毕，先将刀架外移，脱离切割的管端，然后取下管子，防止装卸管子时用力过
猛，撞断刀架。冷却系统保持清洁，防止杂质、铁屑进入油路，阻塞管嘴，冷却剂一般使
用乳化油。
3. 自爬式电动割管机
自爬式电动割管机是切割较大口径金属管材用的电动工具，也可用千钢管焊接及坡口
加工。自爬式电动割管机由电动机、变速箱、爬行进给离合器、进刀机构、爬行夹紧机构
及切割刀具等组成。
当割管机装在须切割的管子上后，通过夹紧机构将它紧夹在管体上。管子的切割分两
部分来完成，一部分是由切割刀具对管子进行铣削，另一部分是由爬轮带动整个割管机沿
管子爬行进给。刀具切入或退出由操纵人员通过进刀机构的摇动手柄来实现。这种割管机
具有体积小、重量轻、切割效率高等优点。
4. 磁轮气割机
CGZ-11 型磁轮气割机具有永磁性行走车轮，能直接吸附在钢管上自动完成低碳钢管
道圆周方向的切断，切削管径彦c/>108; 切割表面粗糙度为2. 5 。
使用时，将机体轻轻吸附在待切割的钢管上，使两对磁行走车轮同时接触管壁。接好
电源，控制电线及电源，转动电位器旋钮，选择行走速度（即切割速度），并打开控制箱
上电源开关，指示灯亮后根据割口的要求，调节割炬位置和角度，并依次拧紧锁紧用手
柄，使割炬固定。点燃预热火焰，根据被割件的厚度，选择适宜的参数；当打开切割氧的
旋钮，使被割件穿透后，立即打开行走开关，启动气割机行车，自行切割。若改变气割机
的行走方向，应先关闭行走开关，使之停车，随即扳动倒顺开关，再打开行走开关，气割
机向相反方向行走。
切割完毕应一手握机体手柄，一手抓住减速箱，强力扭动，将气割机从被割件上
取下。
该机应经常维护保养，磁性轮上吸附的污物应随时清除干净，切勿碰伤磁性轮轮面，
以免影响行走精度。
减速箱内应定期补充二硫化铝润滑脂，其他转动部分的油孔，应经常注入20 号机油，
以使其润滑良好。工作结束，设备应置于干燥处保管，防止电气元件受潮或机件生锈，避
免与异磁物接触，防止磁轮漏磁。
38.2.2.2 
管道连接设备
手工弧焊用的电焊机分为焊接发电机（直流焊机）、焊接整流器和焊接变压器（交流

--- PDF页5903 ---
866 
38 
通凤与空调工程
焊机）三种。其型号是由汉语拼音字母和阿拉伯数字组成。
1. 交流电焊机
交流电焊机（即焊接变压器）是手弧焊电源中简单通用的
一种设备，具有节省材料、成本低、效率高、使用可靠、维修
容易等优点。我国目前所使用的交流弧焊机（图38-19) 类型很
多，如抽头式、可动线圈式、可动铁芯式和综合式等。各种类
型的交流焊机在结构上大同小异，工作原理基本相同。
交流弧焊机使用时应注意如下事项：
图38-19
交流电焊机
Cl) 按照焊机的额定焊接电流和负载率来使用，不应使焊
机过载以免损坏。
(2) 焊机不允许长时间短路，在非焊接时间内，不可使焊钳与焊件直接接触。
(3) 调节焊接电流应在空载时进行。
(4) 应经常检查接线柱上的螺母，使导线接触良好；检查保险丝是否完好，机壳是否
接地，调节机构是否良好。
(5) 焊机放在干燥通风的地方，保持焊机整洁。露天使用时应罩好，防止灰尘或雨水
侵入。
(6) 焊机放置应保持平稳，转动时避免强烈振动。工作完毕或临时离开工作场地时，
必须及时切断焊机的电源。
(7)
焊机应定期检修。
2. 直流电焊机
ZX7 逆变直流电焊机，由目前最先进的逆变电路构成，机内大部分电路由电子元件
组成，因为高频逆变的交变电流极易通过变压器，所以变压器可做的极小，因此重量非常
轻便，且因为变压器部分的电损较小，所以非常节省电能，一般耗电只需要普通变压器型
焊机的50% 以下，重量更是变压器机型的几分之一。同时由于其采用先进的逆变式电子
电路，所以性能更为先进，可调节引弧电流、推力电流、远控、电流智能控制，重量轻，
耗电省，功率因数特别高，目前已经广泛应用于野外作业的行业，同时由于其高效率、低
丁耗，性能优异，节省制造用材的特点，成为整个焊接行业的一个发展方向。
3. 电动钻孔套丝机
管道敷设工程，输水管道上接口安装新的管线，可用电动钻孔套丝机来实现，适宜在
输水管道上进行公称直径DN20~DN50 的钻孔及攻丝。电动钻孔套丝机主要由以下几部
分组成：
(1) 机座及紧固机构：包括马鞍座、吊钩、链条。
(2) 驱动机构：包括电动机、大小皮带轮、蜗轮箱、转轴及驱动盘等。
(3) 进刀机构：包括龙门架、丝杆、手轮及攻丝套简。
(4) 钻套及组合丝锥：包括钻套及20~50mm 丝锥丝钻各一套。
操作顺序及注意事项：
1) 按照装配顺序，安放橡胶垫、机架，利用链条及紧固件将钻孔机固定千须钻孔的
管段r, 钻机安装必须牢固，保证转机工作时不摇动；装上电动机与皮带，并用斜樱块张
紧皮带。

--- PDF页5904 ---
38.2
通风与空调工程相关机具设备
沁7
2) 将组合好的丝钻安装于钻套上，紧固后，穿入打机轴套内，套入驱动盘，用手将
钻套拉上，启动电动机将钻套慢慢放下，再用手轮逐步进刀。
3) 在管道表面层钻孔，待孔将穿通时放慢进刀速度，不宜进刀太快，防止钻头刀片
断裂。
4) 钻头穿孔后攻丝时，
DN25,__,DN50 可放下攻丝套筒能同步攻丝，
DN20 攻丝时用
手动控制手轮给进量，尽量跟上螺纹进刀的速度，以免丝扣＂烂牙"。
5) 攻丝完毕后立即停机。
6) 钻孔攻丝结束后，可取下钻机。
7) 钻孔操作时，发现异常现象应立即切断电源，并采取措施排除故障。
4. 液压弯管机
工程中使用较普遍的WG-60 液压弯管机是一种能弯
1/211 ,__, 211 
C 壁厚
1. 6,.__,4. 5mm) 
各种不同管径的弯管机，弯管能力见表38-20 。部分材料采用铝合金，液压部分采用了快
慢手摇泵，并装有三个行走小轮，具有重最轻、结构先进、体积小等特点。使用可靠，携
带方便，最适于水、电及煤气管道的安装与维修。
弯管能力
管子规格
1 II 
3 “ 
l" 
1 ” 
1 “ 
2 
4 
1-
1— 
锁锌钢管
4 
2 
外径X 壁厚
(mm)
21. 75X2. 75 26. 75X2. 75 
33. 5 X 3. 25 
42. 25X3. 25 
48X. 5 
电线管
管子规格
5 “ 
8 
（黑钢管）
外径X 壁厚
(mm)
15. 87 X 1. 6 
不锈钢管
管子公称直径
液压弯管机的使用方法如下：
(1) 将回油开关处于关闭位置。
3" 
l" 
4 
19.05Xl.8 
25. 4Xl. 8 
14, 16, 18, 20, 22, 25, 30, 32, 50 
表38-20
2 " 
60 X 3. 5 
1 “ 
1-
4 
31. 75X 1. 8 
(2) 根据所弯管径选择相应弯管模，并装到油缸活塞杆顶端，再将两个与支承轮相应
尺寸的凹槽转向弯管模，且放在两翼板相应尺寸的孔内，用插销销住（也可先放管子，再
放支承轮）。
(3) 将所弯管子插入槽中，先用快泵使弯管模压到管壁上，再用慢泵将管子弯到所需
的角度。当管子弯好后，打开回油开关，工作活塞将自动复位。
5. 电动弯管机
电动弯管机的种类及结构荆式也很多，使用较多的有WA-27-60 型、
WB-27-108 型和
WY27-159 型等几种，最大能械制冬159mm 的弯管。这类弯管机是由电动机通过皮带、
齿轮或涡轮蜗杆带动主轴以及固定在主轴上的弯管模一起旋转运动，以完成弯管操作。用
电动弯管机弯管时，先使管子在管模和压紧模之间压紧后再启动电动机，使弯管模和压紧
模带着管子一起围绕弯管模旋转，直到旋转至所需的弯曲角度时停车。弯管时，使用的弯
管模、导板和压紧模必须与被弯管子的外径相符，以免管子产生不允许的变形。
6. 中频弯管机
中频弯管机采用中频电感应加热，将工件局部加热，同时用机械拖动管子旋转，喷水

--- PDF页5905 ---
868 
38 
通凤与空调工程
冷却，使弯管工作在连续不断地进行协调的情况下进行弯曲。与一般冷态弯管机相比，不
仅不需成套的专用胎具，而且机床体积也只占同样规格的冷态弯管机的1/3~1/2 。采用
这种弯管机，可弯制</>325X 10 的弯头。
38.2.2.3 
管道安装常用工具
1. 射钉枪
射钉枪，如图38-20 所示，是仿效枪炮利用炸药剧烈燃烧发射弹头的原理，将射钉直
接射入混凝土、钢铁和砖石砌体并固定的工具。射钉的直
径有'?6 、
ef;8 、
¢10 等。射入砌体的一端为尖形，另一端有螺
纹或带孔。使用射钉枪时，根据射钉的大小和固定射钉材
料的类别来选择弹壳的装药單进行装药。新型射钉枪的弹
固的，以端部的不同颜色标记表示壳内装药最的多
少。由于各种射钉枪构造、性能及所用炸药的类别不一样，
所以在使用时必须严格按说明书的要求去操作。射钉时砌
体背面的人员应该暂时离开。不宜太靠近柱边或墙角边射
钉，以免柱边和墙角边裂口，射钉固定不牢。当射钉较多时，操作人员应注意保护耳膜，
以免影响听觉。
图38-20
射钉枪
2. 扳手
(1)
活动扳手
活动扳手在通风工程施工中使用广泛，常用规格见表38-21 。
活动扳手规格表
(mm)
表38-21
长度
最大开口宽度
100 
150 
200 
250 
300 
375 
450 
600 
13 
18 
24 
30 
36 
46 
~3 
l
」
J
65 
(2)
双头扳手
有单件双头扳手，也有6 件、
8 件、
10 件的成套双头扳手。每件扳手由千两端开口宽
度不同，每把扳手可适用两种规格的六角头或方头螺栓、螺母。
(3)
套筒扳手
由各种套筒（头）、传动件和连接件组成，除具有一般扳手紧固或拆卸六角头螺栓、
螺母的功能外，特别适用于工作空间狭小或深凹场合。一般以成套（盒）形式供应，有
6~32 件多种规格。
(4)
梅花扳手
只适用于六角螺栓、螺母，承受扭矩大，使用安全，特别适用千场地狭小、位于凹处
不能容纳双头扳手的工作场合。
(5) 扳手使用要点
1) 扳手扳口不得有油污、铁锈等杂物，以防丁作时打滑。工作完毕应将扳手擦净
保管。
2) 使用活动扳手，一定要将活络扳扣调整到与螺栓、螺母的大小相适合。
3) 使用扳手时，扳手应与螺栓、螺母的轴线相垂直。

--- PDF页5906 ---
38. 2 
通凤与空调工程相关机具设备
369 
3. 水平尺
在通风与空调工程中，对支架、风管、设备等安装的水平度和垂直度都有一定的要
求。水平尺和线坠是用来检测安装水平度和垂直度的工具。通风与空调工程安装常用的是
铁水平尺，由铸铁尺身和尺身上镶装的水平水准器和垂直水准器组成，铁水平尺的规格见
表38-22 。
铁水平尺规格表
表38-22
长度
(mm)
150 
200, 250, 300, 350, 400, 450, 500, 550, 600 
主水准刻度值
(mm/m)
0. 5 
2 
4. 线坠
(1) 金属线坠
有铜质和铁质（包括不锈钢）两种，其规格见表38-23 。
线坠规格表
表38-23
材料
铜质
铁质
重量
(kg)
0.0125, 0.025, 0.05, 0.1, 0.15, 0.2, 0.25, 0.3, 0.4, 0.5, 0.6, 0.75, 1, 1.5 
0. 1, 0.15, 0. 2, 0. 25, 0. 3, o. 4, 0. 5, 0. 75, 1, 1. 5, 2, 2. 5 
(2) 磁力线坠
磁力线坠适用于一般设备和管道安装的水平和垂直度测量。这种量具的外形与钢卷尺
相似，由壳体、线坠、钢带、水泡、磁钢、线轮等零件组成。它可牢固地吸附千被测的管
道上，检测高度2. Sm 。
5. 气焊工具
乙快瓶是用以贮存乙炊和运输乙块的容器，其外形似氧气瓶，瓶内装浸透丙酮的多孔
性填料，利用乙块能大量溶解千丙酮的特性，将乙炊稳定而又安全地贮存在瓶内。使用
时，乙炊能从丙酮中分解出来，多孔性填料由活性炭、木屑、浮石及硅藻士合制而成。乙
快瓶的工作压力为
1. 5MPa 。
(1)
乙快瓶的压力，不应超过表38-24 的规定。
充装静置8h 后压力
表38-24
环境温度
C°C)
I —20 I - 15 I - 10 I —5 I o I 
5 I 10 I 15 I 20 I 25 I 30 I 35 I 40 
静置后压力
CMPa) I o. 5 I o. 6 I o. 7 I o. s I o. 9 I 1. 05 I 1. 2 I 1. 4 I 1. 6 I 1. s I 2. o I 2. 25 I 2. 5 
(2)
乙炊减压器：用来将乙快瓶内的高压乙炊气减压至焊枪所需的压力并保持压力稳
定。常用的
QD-20 单级乙块减压器进气口最高压力
2MPa,
出口压力范围
0. 01~ 
0. 15MPa, 公称流星9m3 /h, 进口连接螺纹为夹环连接，重量2kg 。
(3) 氧气瓶：氧气是助燃气体，由氧气厂（站）生产并充注到氧气瓶内运到现场使
用，氧气瓶的规格参见表38-25 。

--- PDF页5907 ---
370 
38 
通风与空调工程
氧气瓶规格表
表38-25
丁作压力
(MPa)
容积
(L)
瓶外径
高度
(mm)
重量
(kg)
水压试验压力
CMPa)
与瓶阀连接螺纹
33 
1150 土20
45 士2
15. 0 
40 
¢219 
1370 土20
55 土2
22. 5 
14 牙／英寸
44 
1490 士20
57 士2
(4) 氧气表：将贮存在氧气瓶内的高压氧气减压至焊接所需的压力并保持压力稳定，
氧气表的荆号和规格可参见表38-26 。
氧气减压器规格表
表38-26
型号
名称
进气口最高压力
出口压力范围
公称流歉
进口连接螺纹
重量
(MPa) 
(MPa) 
Cm1 /h) 
Ckgl 
QD-1 
0.1~0. 25 
80 
4 
QD-2A 
单级氧气
C5/8" 
15.0 
0. l~l. 0 
40 
2 
减压器
QD-3A 
0. 01~0. 2 
10 
2 
(5) 焊枪：将氧—乙快气体混合并燃烧产生高温，用来进行焊接的工具。焊枪的规格
一般分大、中、小型，每套焊枪都有7 个焊嘴。通风工程中一般使用小型焊枪。小型焊枪
的7 个焊嘴每小时的耗气量分别为SOL 、
75L 、
lOOL 、
150L 、
225L 、
350L 和500L。焊嘴
的选择一般根据板厚来选用适当的焊嘴和焊丝，参见表38-27 。
焊嘴及焊丝选用表
表38-27
板厚
(mm)
]~2 
3~4 
焊嘴
(L)
75~100 
150~250 
焊丝直径
(mm)
1. 5~2. 0 
2. 5~3. 0 
(6) 橡胶导管：用来连接焊枪与乙快瓶和氧气瓶，向焊枪输送乙快和氧气。一般分为
氧气导管和乙快导管两种，氧气管为蓝色，允许工作压力
1. 5MPa; 乙炊管为红色，允许
丁作压力为0. 5,.._, 1. OMPa 。
6. 经纬仪
图38-21
经纬仪
经纬仪，如图38-21 所示，是一种高精度的测量仪器，一般由水
平度盘、圆水准器、望远镜、光学对点器、读数显微镜、目镜、反光
镜、瞄准器、复测器等组成。
经纬仪的使用方法如下：
(1) 三脚架调成等长并适合操作者身高，将仪器固定在三脚架上，
使仪器基座面与三脚架上顶面平行。
(2) 将仪器摆放在测站上，目估大致对中后，踩稳一条架脚，调
好光学对中器目镜（看清十字丝）与物镜（看清测站点），用双手各提
一条架脚前后、左右摆动，眼观对中器使十字丝交点与测站点重合，

--- PDF页5908 ---
38.2 
通风与空调工程相关机具设备
371 
放稳并踩实架脚。
(3) 伸缩三脚架腿长整平圆水准器。
(4) 将水准管平行两定平螺旋，整平水准管。
(5) 平转照准部90°' 用第三个螺旋整平水准管。
(6) 检查光学对中，若有少量偏差，可打开连接螺旋平移基座，使其精确对中，旋紧
连接螺旋，再检查水准气泡居中，测量垂直线和基础位置等。
7. 水准仪
水准仪（图38-22)
由长水准管、圆水准器、目镜、
瞄准器、气泡观察孔、脚螺栓、调整螺栓等组成。
水准仪的使用方法如下：
(1) 用水准仪进行测鼠时，先将水准仪安装在三角
架上，用眼睛估计将三角架的顶面大致放成水平的位置
后，将三角架的
3 个角踏入土中（或放在混凝土平面
上）。
(2) 转动脚螺栓使圆水准器圆气泡居中，一般反复
操作2~3 次即可使气泡居中。
图38-22
水准仪
(3) 根据设备安装的施工图纸，对设备基础的标高进行测定。用前述方法安装三角
架、调整圆气泡千中间位置，望远镜的视线处千水平位置，扳松望远镜的制动扳手，使水
准仪目镜能水平转动。
(4) 在设备基础上（最好是立千垫铁位置）立放一根长标尺，用望远镜瞄准长标尺转
动微倾螺栓，使观察孔中两个气泡的影像吻合，指挥立放长标尺的人在标心上用铅笔划一
条与望远镜十字丝相重合的水平线。
(5) 分别对基础上各点进行测定。
38.2.3 
通风与空调设备材料吊装运输设备
1. 滑车
滑车又叫起重滑车，规格按滑轮直径分为63mm 、
71mm 、
85mm 、
112mm 、
132mm 、
160mm 、
180mm 、
210mm 、
240mm 、
280mm 、
315mm 、
355mm 、
400mm 和450mm 等，
开口吊钩型滑车规格见表38-28 。
起重滑车规格表
表38-28
结构型式
型式代号（通用滑车）
额定起重重量
(t)
滚针轴承
HQGZKl 
0.32, 0.5, 1, 2, 3.2, 5, 8, 10 
滑动轴承
HQGKl 
0.32, 0.5, 1, 2, 3.2, 5, 8, 10, 16, 20 
2. 手拉倒链
手拉倒链又叫手拉葫芦、倒链是一种使用简单、携带方便的手动起重机械，手拉倒链
的基本参数见表38-29 。

--- PDF页5909 ---
372 
38 
通风与空调工程
手拉携链参数表
表38-29
自重（不大于）
(kg) 
额定起重横
(t)
丁．作级别
标准起升高度
(m)
标准手拉链条长度
(m)
0. 5 
1 
1. 6 
2 
2. 5 
Z 级
3. 2 
Q 级
5 
8 
10 
6 
20 
32 
Z 级
40 
图38-23
卸扣错误使用示意图
1 
扣体；2 
制动螺母；
3—挡销螺孔；
4—钢丝绳
4. 钢丝绳
2. 5 
3 
z 
Q 
11 
14 
14 
17 
2. 5 
19 
23 
25 
30 
33 
37 
38 
45 
50 
70 
70 
90 
95 
130 
3 
150 
250 
400 
550 
3. 卸扣
卸扣又称为卡环，是一种栓连工具，在起重
作业中主要用于连接起重滑轮、固定钢丝绳等。
主要分为D 形和弓形两种，卸扣标准有美标、日
标、国标等。使用卸扣时，应只承受纵向拉力，
严禁横向受力（图38-23),
以防受力时使卸扣变
形，损坏挡销的螺纹，发生事故。卸扣在使用前
应认真检查，不得有裂纹、夹层或销轴弯曲等缺
陷，卸扣上应有最大荷载标识，严禁过载使用。
钢丝绳在起重作业中应用比较广泛，它可用做起吊、牵引、捆扎、缆风等，其安全系
数见表38-30 。
钢丝绳的安全系数
表38-30
钢丝绳的用途
最小安全系数
钢丝绳的用途
最小安全系数
缆风绳
3. 5 
作吊索无弯曲
6 
缆索起重机承重绳
3. 75 
作捆绑吊索
8 
手动起重设备跑绳
4. 5 
用千载人升降机
14 
机动起重设备跑绳
5 
钢丝绳的使用注意事项包括以下儿个方面：
(1) 钢丝绳使用前应检查钢丝绳的磨损、锈蚀、疲劳、变形、断丝、绳芯露出的
程度。

--- PDF页5910 ---
38. 3 
凤管的加工制作
373 
(2) 钢丝绳应针对用途进行受力计算校核，不得超过其自身的极限工作载荷。
(3) 在捆绑或吊装时，应避免钢丝绳和物件的尖棱、锐角直接接触，应用木板、胶皮
或其他衬垫保护，以免钢丝被切断。
(4) 钢丝绳穿绕滑车时，滑车的边缘不应有破裂等缺陷；同时滑轮槽的直径应比钢丝
绳的直径大1~2. 5mm 。
(5) 钢丝绳不得与电焊导线或其他电线接触，在交叉处应采取防护措施。
(6) 钢丝绳在高温环境工作时，应对钢丝绳采取隔热措施。
(7) 钢丝绳应根据用途、工作环境和钢丝绳种类进行清洁和保养。
(8) 钢丝绳报废应符合现行国家标准《起重机钢丝绳保养、维护、检验和报废》
GB/T 5972 的有关规定。
38. 3 
风管的加工制作
38.3.1
一般要求
风管的加工制作应符合设计和国家相关标准的规定，如工程尤特殊要求，风管规格应
采用国家标准系列，以利千实现标准化生产，降低生产成本，方便安装和维修。同一种
类、规格的风管、配件之间应具有互换性。
38. 3. 1. 1 
风管系统分类和技术要求
1. 风管系统分类
(1) 风管系统按其横截面形状可分为：矩形风管和圆形风管。
(2) 风管系统按其工作压力可分为微压、低压、中压与高压系统四种类别，各类别对
应的工作压力和密封要求见表38-31 。
不同工作压力风管系统类别划分及密封要求
表38-31
风管系统工作压力P (Pa) 
类别
密封要求
管内正压
管内负压
微压
P<125 
P诊— 125
接缝及接管连接处应严密
低压
125<P冬500
-500冬P<-125
接缝及接管连接处应严密，密封面宜设在风管的正压侧
中压
500<P冬1500
-1000冬P< — 500
接缝及接管连接处应加设密封措施
高压
1500<P冬2500
— 2000冬P<-1000
所有的拼接缝及接管连接处，均应采取密封措施
(3) 风管按材料可分为：
1) 金属风管：包括普通钢板风管、锁锌钢板风管、不锈钢板风管及铝板风管等。
2) 非金属风管：包括无机玻璃钢风管、有机玻璃钢风管、硬聚氯乙烯风管、聚丙烯
风管等。
3) 复合材料风管：包括酚醋或聚氨酣板复合材料风管、玻璃纤维板复合材料风管、
彩钢玻璃纤维板复合材料风管、机制玻镁复合板风管、钢板内衬玻璃纤维隔热材料风
管等。
4) 柔性风管：包括铝箱聚酣膜复合柔性风管、软橡胶板风管等。

--- PDF页5911 ---
374 
38 
通风与空调工程
5) 织物布风管：包括帆布树脂玻璃布风管、增强石棉布风管等。
2. 风管制作要求
风管制作的材质、规格、强度、严密性与成品外观质量等方面，应符合设计和现行国
家标准《通风与空调工程施工质量验收规范》GB 50243 的要求。
(1)
风管规格应符合下列规定：
金属风管规格应以外径或外边长为准，非金属风管和风道规格应以内径或内边长为
准。圆形风管规格宜符合表38-32 的规定，矩形风管规格宜符合表38-33 的规定。圆形风
管应优先采用基本系列，非规则椭圆形风管应参照矩形风管，并应以平面边长及短径径长
为准。
风管直径D
基本系列
辅助系列
80 
100 
90 
120 
110 
140 
130 
160 
150 
180 
170 
200 
190 
220 
210 
250 
240 
280 
260 
320 
300 
360 
; 
340 
400 
380 
450 
420 
120 
320 
160 
400 
200 
500 
250 
630 
圆形风管规格
(mm)
基本系列
500 
560 
630 
700 
800 
900 
1000 
1120 
1250 
1400 
1600 
1800 
2000 
矩形风管规格
(mm)
风管边长b
800 
1000 
1250 
1600 
(2) 风管强度和严密性要求应符合下列规定：
表38-32
风管直径D
辅助系列
480 
530 
600 
670 
750 
850 
950 
1060 
1180 
1320 
1500 
1700 
1900 
表38-33
2000 
4000 
2500 
3000 
3500 
1) 风管在试验压力保持5min 及以上时，接缝处应无开裂，整体结构应无永久性的
变形及损伤。试验压力应符合下列规定：
低压风管应为
1. 5 倍的工作压力；
中压风管应为
1. 2 倍的工作压力，且不低于750Pa;

--- PDF页5912 ---
38.3 
凤管的加工制作
375 
高压风管应为
1. 2 倍的工作压力。
2) 矩形金属风管的严密性检验，在工作压力下的风管允许漏风量应符合表38-34 的
规定。
矩形金属风管允许漏风量
表38-34
三
I 
允勹勹l~m
注：
1. Q1 
低压风管允许漏风最；Qm 
中压风管允许漏风量；Qh —高压风管允许漏风屈。
2. p —系统风管工作压力
(Pa) 。
3) 低压、中压圆形金属与复合材料风管，以及采用非法兰形式的非金属风管的允许
漏风量，应为矩形金属风管规定值的50% 。
4) 砖、混凝土风道的允许漏风量不应大千矩形金属低压风管规定值的1.5 倍。
(3) 排烟、除尘、低温送风及变风扯空调系统风管的严密性应符合中压风管的规定，
Nl~NS 级净化空调系统风管的严密性，应符合高压风管的规定。
(4) 展开下料时应检查板材的质量，合理利用板材，减少纵向拼接，拼接缝位置不应
放在管道底部，宜放在顶部或两侧，以防风管内部积尘及积水。
(5) 风管的密封应以板材连接的密封为主，接缝处可辅助采用密封胶嵌缝或胶带粘贴
密封，密封面宜设在风管的正压侧，密封胶或胶粘剂性能应符合使用环境的要求。
(6) 风管的直径、管段长度或总表面积过大时，应采取加固措施。
(7) 防火风管的本体、框架与固定材料、密封垫料必须为不燃材料，其耐火等级应符
合设计规定。
38. 3. 1. 2 
风管的板材厚度和连接方式
1. 风管板材厚度规定
(1) 金属风管的材料品种、规格、性能与厚度应符合设计要求。当设计尤厚度规定
时，钢板风管板材厚度应符合表38-35 的规定，不锈钢板风管板材厚度应符合表38-36 的
规定，铝板风管板材厚度应符合表38-37 的规定。
钢板风管板材厚度
表38-35
类别
风管直径D 或长边尺寸b
板材厚度
(mm)
(mm) 
中压系统风管
微压、低压系统风管
高压系统风管
除尘系统风管
圆形
矩形
D(b) ,s;:;320 
0.5 
0. 5 
o. 5 
0. 75 
2.0 
320< D(b) 冬450
0.5 
0. 6 
o. 6 
0. 75 
2.0 
450< D(b) 冬630
0.6 
o. 75 
0. 75 
1.0 
3.0 
630< D(b) 冬1000
0. 75 
0. 75 
0. 75 
1.0 
4.0 
1000< D(h) 冬1500
1.0 
1.0 
1.0 
1. z 
5.0 

--- PDF页5913 ---
376 
38 
通凤与空调工程
续表
类别
风管直径D 或长边尺寸b
板材厚度
(mm)
(mm) 
中压系统风管
微压、低压系统风管
高压系统风管
除尘系统风管
圆形
矩形
1500< D(b) <2000 
1.0 
1.2 
1. 2 
1.5 
按设计要求
2000< DCb) 冬4000
1. 2 
按设计要求
1. 2 
按设计要求
按设计要求
注：1. 螺旋风管的钢板厚度可按圆形风管减少10%~15% 。
2. 排烟系统风管钢板厚度可按高压系统。
3. 不适用于地下人防与防火隔墙的预埋管。
不锈钢板风管板材厚度
表38-36
风管直径D 或长边尺寸b
(mm) 
微压、低压、中压
(mm)
高压
(mm)
D(b)~450 
0.5 
0. 75 
450< D(b) 冬1120
0. 75 
1.0 
1120< D(b) 冬2000
1.0 
1. 2 
2000< D(b) :'(4000 
1. 2 
按设计要求
铝板风管板材厚度
表38-37
风管直径D 或长边尺寸b
(mm) 
I 
微压、低压、中压（皿n)
D(b) 冬320
I 
1. o 
320 < 
D(b) 冬630
I 
1. 5 
630 < D(b) 冬2000
I 
2. o 
2000 < D(b)~4000 
[ 
按设计要求
(2) 非金属风管的材料品种、规格、性能与厚度等应符合设计要求。当设计无厚度规
定时，硬聚氯乙烯圆形风管板材厚度应符合表38-38 的规定，硬聚氯乙烯矩形风管板材厚
度应符合表38-39 的规定。
硬聚氯乙烯圆形风管板材厚度
表38-38
板材厚度
(mm)
风管直径D (mm) 
微压、低压
中压
D~320 
3.0 
4.0 
320<D¾800 
4. 0 
6.0 
800<D冬1200
5. 0 
8.0 
1200<D冬2000
6. 0 
10.0 
D>2000 
按设计要求

--- PDF页5914 ---
38. 3 
风管的加工制作
377 
硬聚氯乙烯矩形风管板材厚度
表38-39
板材厚度
(mm)
风管长边尺寸b (mm) 
微压、低压
中压
b冬320
3.0 
4. 0 
320<b¾500 
4.0 
5.0 
500<b冬800
5.0 
6.0 
800<b,s:;1250 
6.0 
8. 0 
1250<b冬2000
8.0 
10.0 
有机玻璃钢风管板材厚度应符合表38-40 的规定；无机玻璃钢风管板材厚度应符合
表38-41 的规定，相应的玻璃纤维布厚度与层数应符合表38-42 的规定。
微压及低压和中压有机玻璃钢风管板材厚度表
表38-40
风管直径D 或长边尺寸b
(mm) 
壁厚
(mm)
D(b) ,s;200 
2. 5 
200< D(b) 冬400
3. 2 
400< D(b) 冬630
4.0 
630< D(b) 冬1000
4. 8 
1000< D(b)~2000 
6.2 
微压及低压和中压无机玻璃钢风管板材厚度
表38-41
风管直径D 或长边尺寸b
(mm) 
壁厚
(mm)
D(b)~300 
2. 5~3. 5 
300< D(b) 冬500
3. 5~4. 5 
500< D(b)~1000 
4. 5~5. 5 
1000< D(b) 冬1500
5. 5~6. 5 
1500< D(b) 冬2000
6. 5~7. 5 
D(b) >2000 
7. 5~8. 5 
微压、低压和中压无机玻璃钢风管玻璃纤维布厚度与层数
表38-42
风管管体玻璃纤维布厚度
风管法兰玻璃纤维布厚度
风管直径D 或长边尺寸b
0. 3 (mm) 
0. 4 (mm) 
0. 3 (mm) 
0. 4 (mm) 
(mm) 
玻璃布层数
D(b) 冬300
5 
4 
8 
7 
300 < D(b)~500 
7 
5 
10 
8 
500< D(b) 冬1000
8 
6 
13 
9 
1000< D(b) ,s-;;1500 
9 
7 
14 
10 
1500< D(b)~2000 
12 
8 
16 
14 
D(b) >2000 
14 
9 
20 
16 
复合材料风管板材厚度应符合表38-43 的规定。

--- PDF页5915 ---
378 
38 
通风与空调工程
复合材料风管板材的技术参数及适用范围
表38-43
名称
密度
板材厚度
燃烧
（弯曲、拉伸）强度或吸水率、导热系数
适用范围
Ckg/m勺
(mm) 
性能
弯曲强度：
隔热材料密度
双铝面层大于或等于
1. 05MPa; 
双面铝销板材适用
酚醒复合
大千或等于
60;
诊20
彩钢板面层大于或等于
1. 30MPa; 
于工作压力小于或等
板风管
整体表观密度大
吸水率：
于800Pa 的空调系统
于或等于130
浸水大于或等于4d, 小于或等千3. 4%; 
及潮湿环境的风管；
导热系数：o. 023W/(m·K)/25°C 
彩钢板面层适用千
从级
工作压力小于或等于
聚氨酣复合
弯曲强度：
2000Pa 的空调系统风
板风管
多45
~20 
双铝面层大于或等千
1. 05MPa; 
砒
目
彩钢板面层大于或等于1. 30MPa 
玻璃纤维
工作压力小于或等
板复合材料
~70 
多25
风管
于1000Pa 的空调系统
2. 风管板材的连接方法
金属风管的连接可采用咬口连接、珋钉连接、焊接等不同连接方法，应根据板材的材
质、厚度和保证结构连接的强度、稳定性和施工的技术力量、加工设备等条件综合确定连
接方式。
风管板材拼接的接缝应错开，不得有十字形拼接缝。
锁锌钢板及含有各类复合保护层的钢板，应采用咬口连接或钏接，不得采用焊接
连接。
金属风管板材的咬口连接应根据适用范围选择咬口形式，适用范围可参照表38-44 。
金属风管板材连接常用咬口及其适用范围
表38-44
名称
连接形式
适用范围
三
微、低、中、高压系统
内平咬口
单咬口
三
三
微、低、中、高压系统
外平咬口
『
微、低、中、高压系统
联合角咬口
矩形风管及配件四角咬接
『
微、低、中、高压系统
转角咬口
矩形风管或配件四角咬接

--- PDF页5916 ---
38.3 
凤管的加工制作
379 
续表
名称
连接形式
适用范围
何
三
微、低、中压矩形风管或配件四角咬接
按扣式咬口
微、低压圆形风管
_J_JL 
圆、矩形风管横向连接或纵向接缝
立咬口
圆形弯头制作不加柳钉
锦接是将板材搭接钻孔用柳钉固定，搭接量为板厚的6~8 倍，钻孔位于搭接量的1/2
处，孔距一般为40~lOOmm, 柳钉直径为2 倍板厚，但不得小于3mm, 柳钉长度应根据
板材厚度而定，柳接时柳钉应垂直板面，珋接后板材连接应紧密，严密性要求高时，孔距
应适当缩小并做密封处理。
焊接风管板面连接可采用搭接、角接和
对接三种形式，焊缝位置如图
38-24 所示。
风管焊接前应除锈、除油，焊缝应熔合良
好、平整，表面不应有裂纹、焊瘤、穿透的
夹渣和气孔等缺陷，焊后的板材变形应矫
正，焊渣及飞溅物应清除干净。壁厚大千
1. 2mm 的风管与法兰连接可采用连续焊或
翻边断续焊。管壁与法兰内口应紧贴，焊缝
己一r
厂了工
图38-24
焊接风管焊缝位置
不得凸出法兰端面，断续焊的焊缝长度宜在30~50mm,
间距不应大于50mm 。
硬聚氯乙烯风管板材焊接要求：
(1) 焊缝应饱满，排列应整齐，不应有焦黄断裂现象。
(2) 矩形风管的四角可采用城角或焊接连接。当采用械角连接时，纵向焊缝距械角处
宜大于80mm 。
(3) 焊缝形式及适用范围应符合表38-45 的规定。
硬聚氯乙烯板焊缝形式及适用范围
表38-45
焊缝形式
图示
焊缝高度
(mm)
板材厚度
(mm)
坡口角度an
适用范围
a 
V 形对接焊缝~ 
2~3 
3~5 
70~90 
单面焊的风管
_ 
a 
X 形对接焊缝匡I
娑5
风管法兰及
2~3 
70~90 
厚板的拼接
俨-叫
搭接焊缝
尹彗
诊最小板厚
3~10 
风管或配件的加固

--- PDF页5917 ---
380 
38 
通风与空调工程
续表
焊缝形式
图示
焊缝高度
(mm)
板材厚度
(mm)
坡口角度a(°)
适用范围
二
2~3 
6~18 
风管或配件的加固
角焊缝
（无坡口）
~ 
多最小板厚
彦3
风管配件的角焊
V 形单面角焊缝
1兰a
2~3 
3~8 
70~90 
风管角部焊接
V 形双面角焊缝忑a
2~3 
6~15 
70~90 
厚壁风管角部焊接
硬聚氯乙烯风管焊接时，焊接环境温度应在5°C 以上，如低千5°C 时，应对焊件预热
或提高焊接环境温度。施焊时应在内径或悬空焊接部位及周围设有支撑设施，防止凹陷变
形和焊缝开裂。焊缝剩余的焊条，应用加热的刃具切断以防损伤焊缝，焊接完毕的焊缝应
缓慢自然冷却，不得用冷水或压缩空气进行冷却，以防焊缝及其受热区域集中快速冷却收
缩，造成焊件变形。
38. 3. 1. 3 
风管系统加工草图的绘制
风管系统加工草图是通风管道加工的基础，其以设计图纸为依据，根据现场测量数据
进一步确定通风管道各部分的尺寸和数量，计算出通风管道的材料品种数量、加工工时和
工程进度。加工草图应内容详细，尺寸准确，数据清楚，见表38-46 。
1. 前期准备工作
风管加工前首先必须认真核对图纸，了解风管标高、走向，风口布置位置、标高，土
建层高、梁高，以及风管穿过房间的其他管线的情况，尤其应注意有尤交叉现象发生，复
核图纸确定无误后方可进行下一步加工操作。
风管与配件加工草图
表38-46
项目
内容
备注
编号
断面尺寸
长度
数扯
材料：
己D
1 
D, 500 
L: 2000 
5 
0. 5mm 厚锁锌板；
宜风管
2 
D: 500 
L: 1800 
2 
加工要求：
[—L_j 
3 
D: 400 
L: 1500 
2 
l 咬口连接；
2 法兰L25X3
编号
断面尺寸
R 
角度
数量
材料：
` 
1 
500 
500 
90 
2 
0.5mm 厚锁锌板；
弯头
加工要求：
1 咬口连接；
2 法兰L25X3

--- PDF页5918 ---
38. 3 
凤管的加工制作
381 
续表
项目
内容
备注
勹
编号
D 
D1 
d 
角度
H 
H1 
数最
材料：
1 
500 
400 
360 
30 
780 
640 
2 
0.5mm 厚锁锌板；
三通
加工要求：
1 咬口连接；
2 法兰L25X3
` 
编号
D 
AXE 
C 
H 
数盘
1 
360 
500X 500 
150 
760 
1 
材料：
0.5mm 厚锁锌板；
变径管
加工要求：
因
1 咬口连接；
2 法兰L25X3
编号
D 
L 
e 
数量
材料：
勹
1 
500 
1650 
440 
1 
0. 5mm 厚锁锌板；
来回弯
加工要求：
1 咬口连接；
2 法兰L25X3
编号
D 
数量
风口
1 
500 
3 
编号
D 
数量
风阀
1 
500 
3 
编号
伞形风帽
D 
数量
其他
1 
320 
1 
2. 绘制步骤
(1) 根据图纸确定风管标高尺寸，并根据实际复核情况进行更正、完善。
(2) 标明风管与墙、柱子等的间距，风管应尽可能地靠近墙或柱子以利千节省空间和
支吊架的安装。确定风管与墙和柱子的间距，并预留安装法兰、螺栓的操作空间。
(3) 现行国家标准按照《通风与空调工程施工质量验收规范》GB 50243 和现行行业
标准《通风管道技术规程》JGJ/T 141 的要求以及具体安装位置确定弯管曲率半径、三通
高度及夹角等数据。
(4) 按照支管之间距离和三通高度、夹角或弯管的曲率半径，确定直风管的长度。
(5) 按照设计图纸确定空气处理末端装置等部件的标高，计算出支管长度。
(6) 按照现行国家标准《通风与空询工程施工质量验收规范》GB 50243 和设计要求
及现场其他情况确定风管支架形式、间距和安装位置及安装方法。
(7) 根据图纸和实际情况确定风管高度是否有变化、水平敷设走向是否有变化，尤其
应综合其他专业管线的敷设情况，风管与其他管线交叉处，由于风管尺寸相对较大，应尽

--- PDF页5919 ---
382 
38 
通凤与空调工程
可能按照水管避让风管的原则施工。上述问题确定后方可统计风管系统三通、四通、弯头
等部件的数量。
38. 3. 1. 4 
风管展开下料
风管展开下料是风管、配件及部件加工的第一步。风管展开是根据风管、配件及部件
的几何形状，按照平面投影原理，求出一般位置直线的实长、平面的实形及两面的夹角，
进而得出实物几何形状外表面的展开形状。
风管展开下料可分为手工展开下料和计算机机械展开下料两种方法。手工展开下料操
作方便、局限性小，可现场加工操作；计算机机械展开下料效率高、准确性好，适合标准
化生产。无论采用哪一种方法，都应熟练掌握展开下料技术，以保证质量为前提，合理进
行排料，提高材料利用率。
展开方法包括平行线法、放射线法、三角形法及不可展开近似法等。
划线时应根据板材材质和要求合理使用划线工具，对防腐性要求高的风管，不能使用
划针进行划线。
风管展开下料前必须明确风管板材厚度、板材接缝方式、风管连接方式等内容，针对
不同情况确定预留咬口与连接法兰的余量，采用对焊连接和焊接法兰时可不留余量。对于
采用无法兰插条连接的风管，必须明确不同边长的插条插接法兰和共板法兰所使用的加工
设备，以便下料时留出必要的加工余量。
38.3.2 
金属风管的制作
38.3.2.1 
金属风管制作的要求
1. 金属风管加工制作工艺流程
风管、配件、部件的连接，一般使用角钢法兰连接，法兰连接使用方便，维修简便，
法兰与风管一样分为矩形法兰、圆形法兰。采用连体法兰连接的风管，可省略角钢法兰的
加工。
2. 风管制作的一般要求
(1) 制作风管前应首先检查所采用的材料是否符合质最要求，有否出厂合格证或质量
证明书，并进行外观检查。
(2) 风管和配件表面应平整、圆弧均匀、纵向接缝应错开；咬口缝应紧密，宽度均匀。
(3) 风管连接形式的选择：
1) 薄钢板风管的板厚小于或等千1.2mm 的应采用咬口连接；板厚大于1.2mm 的，
可采用焊接。锁锌钢板风管，板厚小千或等千1. 2mm, 采用咬口连接；板厚大于
1. 2mm 
的，采用锦钉连接。
2) 不锈钢板风管制作，板厚小于或等于1mm,
采用咬口连接，板厚大于1mm,
采
用焊接。

--- PDF页5920 ---
38.3 
风管的加工制作
383 
3) 铝板风管制作，板厚小千或等于1. 5mm, 采用咬口连接；板厚大千
1. 5mm, 其
咬口缝宽度较大，不利于机械加工，应采用焊接。
4) 风管的密封，主要靠板材连接时的密封来实现，只有当密封要求较高时，才在咬
口涂密封胶嵌缝，密封面宜设在风管的正压侧。
5) 制作金属风管时，板材的拼接咬口和圆形风管的闭合咬口可采用单咬口；矩形风
管或配件的四角组合可采用转角咬口、联合角咬口、按扣式咬口；圆形弯管的组合可采用
立咬口。制作风管时，板面应保持平整，应严格控制四边的角度，防止咬口后产生扭曲、
翘角等现象。咬口缝应严密，宽度均匀，纵面接缝应错开一定距离。
6) 风管板材的拼接表面应平整，咬口缝应严密，宽度应一致，并不得有十字交叉的
拼接缝。如板材的拼接为焊接，除焊接时应采取防止产生变形的焊接工艺外，焊接后应对
板材的变形进行矫正。对焊缝应做外观检查，不得有气孔、夹渣、裂缝等缺陷。
(4) 风管的加工长度和外径（或外边长）偏差的控制
1) 风管各管段的连接应采用可拆卸的形式，管段长度宜为
1. 8~4. Om, 焊接风管和
螺旋风管可适当加长。风管的加工长度应比实测时的计算长度放长30~50mm 。
2) 风管外径或外边长的允许偏差应按负偏差控制，当外径或外边长小于或等于
300mm 时为— 2~omm;
当外径或外边长大于300mm 时为-3~0mm 。
3) 管口平面度的允许偏差均为2mm, 矩形风管两条对角线长度之差不应大于3mm;
圆形法兰任意正交两直径之差不应大千2mm 。
(5) 法兰连接风管制作的有关规定
1) 法兰平面度的允许偏差为2mm,
同一规格法兰的螺孔排列应一致，并具有互换
性，法兰的制作焊缝应熔合良好。
2) 风管与法兰采用珋接连接时，不应有脱珋和漏珋；风管翻边应平整，紧贴法兰，
宽度一致，且翻边宽度不应小于6mm,
咬缝与四角处不应有开裂与孔洞。
3) 风管与法兰采用焊接连接时，风管端面不得高千法兰接口平面。除尘系统的风管，
宜采用内侧满焊、外侧间断焊形式，风管端面距法兰接口平面不应小于5mm 。
4)
当风管与法兰采用点焊固定连接时，焊点应融合良好，间距不应大千100mm;
法
兰与风管应紧贴，不应有缝隙或孔洞。
38.3.2.2 
钢板风管的制作
1. 材料准备
普通钢、锁锌钢风管的材料品种、规格、性能与厚度等应符合设计要求和国家标准的
规定。
2. 展开下料
排版应合理紧凑，充分利用板材，避免浪费，应根据风管连接方式留出咬口、连接法
兰的余量，采用对焊连接、焊接法兰可不留余量。
风管展开时应对板材规方，使板材四边垂直，避免风管制作后产生翘角、扭曲现象。
3. 钢板风管制作
(1) 钢板风管应根据板材厚度选用成型连接方式。采用咬口连接时，首先确定咬口形
式，板材宽度小千风管周长、大千1/2 周长时，可设两个转角咬口连接；当风管周长更大
时，可在风管四个边角，分别设四个角咬口连接。

--- PDF页5921 ---
384 
38 
通凤与空调工程
(2) 矩形风管下料并制作咬口后，可用机械折方。矩形风管一般以板长1800mm 、
2000mm 作为管段长度。
(3)
圆形风管的制作尺寸应以外径为准。圆形风管的展开可直接在板材上画线，在画
线展开之前，应对板材的四边严格角方，根据图纸或测绘草图给定的直径D 、管节长度
L, 然后按风管的圆周长穴D 及L 的尺寸作矩形，并应根据板材厚度留出咬口裕量M 和法
兰翻边量（翻边屉一般为8~10mm) 。风管如采用对接焊时，则不放咬口裕量。法兰与风
管采用焊接连接时，也不再放翻边械。
展开好的板材，可用手丁或机械进行剪切，并进行卷圆、咬口压实，即成风管。机械
卷圆一般用卷圆机进行。卷圆机适用于厚度为2mm 以内，板宽为2000mm 以内的板材
卷圆。
(4)
圆形风管的管段长度，应按现场的实测需要和板材规格来决定，一般可接至3~
4m 设一副法兰。
(5) 采用柳钉连接时，应根据板材厚度留出搭接量，柳钉规格、珋钉孔距应符合设计
制作要求，柳钉应压紧且排列整齐，严密性要求高时，做密封处理。
(6) 采用焊接连接时，风管的展开应注意图形排列，纵向焊缝应交错设置，尽量节省
板料或减少板料接缝长度。当拼接板材纵向和横向咬口时，应将咬口端部切出斜角，避免
咬口处出现凸瘤。风管与法兰采用焊接连接时，焊缝应低千法兰的端面。除尘系统风管宜
采用内侧满焊、外侧间断焊形式。
(7) 锁锌钢板或彩色涂塑层钢板的拼接，应采用咬接或柳接，且不得有十字形拼接
缝。彩色钢板的涂塑面应设在风管内侧，加工时应避免损坏涂塑层，已损坏的涂塑层应进
行修补。
4. 金属风管加固
大截面的矩形风管或大直径圆形风管及配件，为防止因自重产生变形或运行时管壁产
生振动、噪声，以及影响连接结构强度等缺陷，应采取加固措施，以增加结构的刚度及稳
定性，加固措施参考现行国家标准《通风与空调工程施工质釐验收规范》GB 50243 相关
条文要求。
5. 普通金属风管防腐处理
普通钢板风管需涂漆防腐，风管喷涂漆防腐不应在低千5°C 和相对湿度不大于80% 的
环境下进行，喷涂漆前应清除表面灰尘、污垢与锈斑并保持干燥。喷涂漆时应使漆膜均
匀，不得有堆积、漏涂、皱纹、气泡及混色等缺陷。普通钢板在压口时必须先喷一道防锈
漆，保证咬缝内不易生锈。薄钢板的防腐油漆如设计尤要求，可参照表38-47 的规定
执行。
薄钢板防腐油漆喷涂要求
表38-47
序号
风管所输送的气体介质
油漆类别
油漆遍数
内表面涂防锈底漆
2 
1 
不含灰尘且温度不高于70'C 的空气
外表面涂防锈底漆
1 
外表面涂面漆（调合漆等）
2 
2 
不含灰尘且温度不高千1o·c 的空气
内、外表面各涂耐热漆
2 

--- PDF页5922 ---
38.3 
凤管的加工制作
385 
续表
序号
风管所输送的气体介质
油漆类别
油漆遍数
内表面涂防锈底漆
1 
3 
含有粉尘或粉屑空气
外表面涂防锈底漆
1 
外表面涂面漆
2 
4 
含有腐蚀性介质的空气
内外表面涂耐酸底漆
娑2
内外表面涂耐酸面漆
~2 
注：需保温的风管外表面不涂胶粘剂时，宜涂防锈漆两遍。
38.3.2.3 
不锈钢风管的制作
不锈钢风管的制作工艺、方法与普通钢板风管基本相同，由千不锈钢材质的特性与普
通钢板略有区别，不锈钢风管加工也有一些特殊要求。
不锈钢板材因为晶体结构与普通钢板不同，不锈钢经过敲击打会引起内应力变化，造
成不均匀的变形，板材变硬，防腐蚀性能也会降低，加工时应尽量减少敲击次数。不锈钢
与普通碳素钢接触，不锈钢表面的钝化层会产生局部腐蚀，影响不锈钢的防腐蚀性，在加
工、存放时应避免与普通碳素钢接触。
1. 材料准备
不锈钢风管制作板材的品种、规格及厚度，其应符合设计要求和现行国家标准的规
定，表面不能有划伤、腐蚀情况。不锈钢板材表面如果损伤严重可用喷砂处理，喷砂可去
除受损表面，消除划痕、擦伤、锈迹等疵点，使表面生成新的钝化层，提高防腐性能。
2. 展开下料
不锈钢风管展开方法与钢板风管相同，为了保护不锈钢表面的钝化层，划线时应使用
铅笔或色笔，不能用金属划针划线，形状复杂的配件可先做好样板，用样板进行划线。
3. 风管制作
不锈钢风管制作工艺流程、制作要求与普通钢板风管制作主艺相同，在加工过程中应
保护不锈钢表面的钝化层，应达到以下要求：
(1) 加工机械设备及环境应保持清洁，以免铁锈或氧化物落在表面上产生局部腐蚀。
(2) 加工前调试好设备，加工做到一次成型，避免多次敲击降低耐腐蚀性能。优先使
用机械加工，如果需用手工加工，应优先使用木锤、木方打板，铜锤、不锈钢锤等工具，
尽量不用碳素钢制的工具。
(3) 不锈钢板厚度小千或等于1mm 时，板材拼接应采用咬接或珋接；板材厚度大于
1mm 时，宜采用氪弧焊，不得采用气焊。焊接时，焊材应与母材相匹配，并应防止焊接
飞溅物沾污表面，焊后应将焊渣及飞溅物清除干净。应用于排油烟工程的不锈钢风管法兰
与管体应采用焊接且应满焊。
(4) 使用珋接时，珋钉应采用与风管材质相同或不产生电化学腐蚀的材料。
(5) 不锈钢风管保管堆放时应避免或减少与碳素钢接触。
(6) 不锈钢板风管应优先使用不锈钢法兰，通风系统在要求不甚高的情况下可使用一
般碳素钢法兰，但应做防腐处理。
4. 风管加固
不锈钢风管加固规定与普通钢风管加固相同。不锈钢风管使用角钢或内支撑加固时，

--- PDF页5923 ---
386 
38 
通凤与空调工程
应使用与风管相同材质材料，如果使用普通钢应根据设计要求做防腐处理。
38. 3. 2. 4 
铝板风管的制作
1. 材料准备
铝板风管制作板材的品种、规格及厚度，其应符合设计要求和现行国家标准规定，表
面不能有划伤、防腐膜脱落情况。
2. 展开下料
铝板风管展开方法与钢板风管相同，为了保护铝板表面的氧化膜，划线时应使用铅笔
或色笔，不能用金属划针，制作较复杂形状的配件时可先做好样板，用样板进行划线。
3. 风管制作
铝板风管制作工艺流程、制作要求与普通钢板风管制作工艺相同，在加工过程中应保
护铝板表面的氧化膜，应达到以下要求：
(1) 铝板厚度小于或等千
1. 5mm 时，板材的平接和角接可采用咬口连接，但不得采
用按扣式咬口。板厚大于1.5mm 时，可采用折边珋接或缀缝焊接。严密性要求较高时应
采用氯弧焊焊接。
(2) 铝板焊接的焊材应与母材相匹配。焊前应清除焊口处的氧化膜并脱脂；焊缝不得
有未熔合、烧穿等缺陷，焊缝表面应清除飞溅、焊渣、焊药等。
(3) 铝风管材质比较软，采用咬口连接时，不应采用按扣式咬口。不宜采用C 、
S 平
插条形式的无法兰连接方法。
(4) 铝板风管应优先使用铝法兰，若采用碳素钢法兰时，法兰应锁锌或做防腐绝缘处
理，铝风管柳接应用铝柳钉。
4. 风管加固
铝风管加固规定与普通钢风管加固相同，应使用与风管相同的材质材料，如果使用角
钢或内支撑加固时，根据设计要求做防腐处理。
38.3.3 
非金属风管的制作
38. 3. 3. 1 
非金属风管的制作要求
非金属风管材质种类多，各种材质的性质差异比较大，具体制作要求应因材质而异。
38.3.3.2 无机或有机玻璃钢风管的制作
1. 材料准备
无机玻璃钢风管主要由玻璃纤维布、镁水泥胶凝材料压制而成，按组合方式分为整体
型风管、组合型风管。尤机玻璃钢风管采用的无碱、中碱或抗碱玻璃纤维网格布宜符合现
行行业标准《增强用玻璃纤维网布
第1 部分：树脂砂轮用玻璃纤维网布》JC/T 561. 1, 
以及现行国家标准《玻璃纤维无捻粗纱》
GB/T 18369 的规定。镁水泥风管氧化镁的品质
应符合现行行业标准《菱镁制品用轻烧氧化镁》WB/T 1019 的规定。
不燃无机玻璃钢耐腐蚀，其燃烧性能应达到不燃材料A 级，并符合现行国家标准
《通风管道耐火试验方法》GB/T 17428 的要求。
无机胶疑材料硬化体的pH 值应小于8.8, 并不应对玻璃纤维有碱性腐蚀。应根据风
管规格选用模具，风管与法兰一体制作。
2. 风管制作
(1) 无机或有机玻璃钢风管的制作工艺流程

--- PDF页5924 ---
38.3 
凤管的加工制作
387 
支模-成型（一层胶粘剂一层玻纤布) -检验-固化-钻孔-入库。
(2) 无机或有机玻璃钢风管的制作质量要求
1) 整体型无机玻璃钢风管制作参数应符合表38-48 的规定，有机玻璃钢风管板材的
厚度不应小于表38-49 的规定要求。
整体无机玻璃钢风管制作技术参数
风管管体
风管直径D
玻璃纤维布层数
高度
(mm)
厚度
(mm)
或长边尺寸b
壁厚
(mm) 
C1 
C2 
值
偏差
值
偏差
D(b) 冬320
:;?:3 
4 
5 
40 
10 
320< DCb) <soo 
~4 
5 
7 
45 
12 
500< D(b) 冬1000
诊5
6 
8 
45 
+2.0, 
14 
+1. 5 
1000< D(b) 冬1600
~6 
7 
9 
50 
—0. 5 
16 
-o. 5 
1600< D(h) :s:;2000 
~7 
8 
12 
50 
18 
2000< D(b) 冬3000
多8
9 
14 
55 
20 
有机玻璃钢风管板材的厚度
(mm)
风管直径D 或长边尺寸h
D(h) 冬200
ZOO< D(h) 冬400
400< D(h) 冬630
630< D(h) <1000 
1000 < D(b) <ZOOO 
法兰
玻璃纤维布层数
C1 
7 
8 
9 
10 
14 
16 
壁厚
2. 5 
3. 2 
4. 0 
4. 8 
6. 2 
Cz 
9 
11 
12 
14 
18 
20 
表38-48
孔距L
螺栓孔
(mm) 
(mm) 
8 
微、
低、中
10 
压：
10 
L炙120
12 
高压：
12 
L冬100
12 
表38-49
2) 玻璃纤维网格布相邻层之间的纵、横搭接缝距离应大于300mm,
同层搭接缝距离
不得小于500mm。搭接长度应大千50mm。风管表层浆料厚度以压平玻璃纤维网格布为
宜（可见布纹），表面不得有密集气孔和漏浆。整体型风管法兰处的玻璃纤维网格布应延
伸至风管管体处。法兰与管体转角处的过渡圆弧半径宜为壁厚的0. 3,,___,1. 2 倍。
3) 管口平面度的允许偏差为2mm,
矩形风管两条对角线长度之差不应大千3mm;
圆形法兰任意正交两直径之差不应大于5mm, 矩形风管的两对角线之差不应大于5mm 。
4) 无机或有机玻璃钢风管法兰规格应符合表38-50 的规定，法兰平面度的允许偏差
为2mm,
管口平面度的允许偏差为3mm;
同一批量加工的相同规格法兰的螺孔排列应均
匀，其螺栓孔的间距不得大千120mm; 矩形风管法兰的四角处，应设有螺孔；螺孔至管
壁的距离应一致，允许偏差为2mm 并具有互换性。
无机或有机玻璃钢风管法兰规格
(mm)
表38-50
风管直径D 或长边尺寸b
材料规格（宽X 厚）
连接螺栓
D(b) <400 
30X4 
MS 
400 < 
D(b) 冬1000
40X6 
1000< D(b) 冬2000
50X8 
MlO 

--- PDF页5925 ---
388 
38 
通风与空调工程
5) 无机玻璃钢风管的外形尺寸允许偏差应符合表38-51 的规定。
无机玻璃钢风管外形尺寸
(mm)
表38-51
直径或长边
矩形风管外表平面度
矩形风管管口对角线之差
法兰平面度
圆形风管两直径之差
~300 
,,;;:3 
冬3
冬3
冬3
301~500 
,:;;;:3 
冬4
冬2
冬3
501~1000 
~4 
~5 
炙2
~4 
1001~1500 
冬4
冬6
冬3
冬5
1501~2000 
冬5
冬7
冬3
冬5
>2000 
冬6
:s;;s 
,s;;3 
:c:;;;s 
6) 无机玻璃钢风管的表面应光洁、无裂纹、无明显泛霜和分层现象。
7) 无机玻璃钢风管制作完毕，待胶凝材料固化后除去内模，并置于干燥、通风处养
护6d 以上，方可安装。
8) 有机玻璃钢风管不应有明显扭曲，内表面应平整光滑，外表面应整齐美观，厚度
应均匀，且边缘无毛刺，并无气泡及分层现象。法兰应与风管成一整体，应有过渡圆弧，
并与风管轴线成直角。
9) 有机玻璃钢风管制作场地应避免太阳直射，环境温度宜为
15,..____,30°C 、湿度应为
75% 以下。玻璃纤维网格布之间的接缝应相互错开，搭缝宽度不应小千50mm 。
10) 有机玻璃钢矩形风管的边长大于900mm, 且管段长度大于1250mm 时，应加固。
加固筋的分布应均匀、整齐。无机玻璃钢风管边宽大千等千2m, 单节长度不超过2m,
中
间增一道加强筋，加强筋材料可用50mmX5mm 扁钢。
(3)
风管加固
尤机或有机玻璃钢风管加固规定与金属风管相同，还应符合尤机或有机玻璃钢风管的
边长大千900mm, 且管段长大千1250mm 的要求，并采取加固措施。加固筋的分布应均
匀、整齐，且应在铺层达到70% 以上时再埋入，加固筋应为本体材料或防腐性能相同的
材料。
无机玻璃钢风管四角、边可采用角形金属荆材加固，风管内支撑加固点个数及纵向外
加固框间距应符合表38-52 或表38-53 的规定。
整体型风管内支撑横向加固点数及外加固框和内支撑加固点纵向间距
表38-52
系统工作压力
(Pa)
类别
500<P冬630
630<P冬820
SZO<P,s;:;;1120 
1120<? 冬1610
1610<P冬2500
内支撑横向加固点数
630<b,,;;;IOOO 
1 
1 
1 
lOOO<b~l600 
1 
1 
1 
1 
2 
风管边长
(mm) 
1600<b冬2000
1 
1 
1 
1 
2 
2000<b冬3000
1 
1 
1 
2 
2 
3000<b, 乓4000
2 
2 
3 
3 
4 
纵向加固间距
(mm)
~1420 
~1240 
~890 
,:;_;;740 
冬590

--- PDF页5926 ---
38.3 
凤管的加工制作
389 
组合型风管内支撑加固点数及外加固框和内支撑加固点纵向间距
表38-53
系统工作压力
(Pa)
类别
500<P,s;:6oO 
600<P冬740
740<P~920 
9ZO<P,s;;1160 
1160<P~1500 
内支撑横向加固点数
500<b<lOOO 
1 
lOOO<b<l600 
1 
1 
1 
风管边长
(mm) 
1600<b冬2000
1 
1 
2 
2000<b冬3000
2 
2 
3 
3000<b冬4000
3 
3 
4 
纵向加固间距
(mm)
冬llOO
冬1000
冬900
注：横向加固点数为5 个时应加加固框，并与内支撑固定为一整体。
38.3.3.3 硬聚氯乙烯风管的制作
1. 材料准备
1 
1 
1 
2 
2 
2 
3 
4 
4 
5 
~800 
~700 
硬聚氯乙烯风管的材料品种、规格、性能与厚度等应符合设计要求和现行国家产品标
准的规定。硬聚氯乙烯板材不得出现气泡、分层、碳化、变形和裂纹等缺陷。板材厚度不
得小于表38-54 的规定，硬聚氯乙烯、聚丙烯
(PP) 矩形风管板材厚度不得小千表38-55
的规定。
硬聚氯乙烯及聚丙烯
(PP)
圆形风管板材厚度
(mm)
表38-54
板材厚度
风管直径D
微压、低压
中压
D,(:320 
3 
4 
320<D冬800
4 
6 
800<D冬1250
5 
8 
1250<区2000
6 
10 
D>ZOOO 
按设计
注：高压按设计规定。
硬聚氯乙烯及聚丙烯
(PP)
矩形风管板材厚度
(mm)
表38-55
板材厚度
风管长边尺寸b
微压、低压
中压
b:o;;;:320 
3 
4 
320<b¾500 
4 
5 
500<h~800 
5 
6 
800<b:s;;l250 
6 
8 
1250<b冬2000
8 
10 
D>2000 
按设计
注：高压按设计规定。
2. 放样下料
(1) 划线应采用铅笔，不能用划针或锯条，以免板材表面形成伤痕，发生折裂。硬聚

--- PDF页5927 ---
390 
38 
通凤与空调工程
氯乙烯板材在加热冷却时会出现膨胀和收缩的现象，所以在划线时，应适当地放出收缩余
量。收缩余量随加热时间和工厂生产过程而异，应对每批材料先进行加热试验，以确定其
收缩余量。
(2) 划线时，应按图纸尺寸，根据板材规格和现有加热箱的大小等具体情况，合理安
排每张板上的图形，尽量减少切割和焊缝，又要注意节省原材料。
(3) 矩形风管的四角宜采用加热折方成型，板材纵向焊缝距四角处宜大于80mm 。
3. 风管制作
(1) 硬聚氯乙烯风管制作工艺流程
领料-放样划线-切割-下料-坡口-加热-焊接成型-检验-出厂。
(2) 硬聚氯乙烯风管制作要求
1) 成型胎具
圆形风管及配件热成型前应制备胎具。胎具可比所需规格大一个板材厚度，内端应有
加坡设施，胎具要求尺寸准确，圆弧过渡均匀，外表面应光滑。
2)
圆形风管成型
叩圆形风管直径小千或等千DN200 时，宜采用管材；直径大千DN200 时，应采用
板材制作。
＠进行圆形直管的加热成型时，先使电热箱的温度保持在130~140°C, 待箱内温度
稳定后，再将板材放入箱内加热。加热的时间和板材的厚度有关，不同板材厚度加热持续
时间见表38-56 。
板材厚度
(mm)
加热时间
(min)
2~4 
3~7 
硬聚氯乙烯板材加热时间
5~6 
7~10 
8~10 
10~14 
表38-56
11~15 
15~24 
＠当板材在烘箱内按加热时间加热到柔软状态时，从烘箱内将板材平拉出来置于铺
放帆布的工作平台上，用帆布紧包贴板材与胎具徐徐滚动使风管成型，待完全冷却定型
后，将朔料管取出即可。如果加工的批量较大，还可采用简易成型机进行成型。
3) 矩形风管成型
矩形直管的四角可采用焊接成型或加热折方成型，采用加热折方成型时，纵向焊缝距
折方处宜大千80mm 。
4) 管件成型
叩矩形及圆形变径管、天圆地方的热加工成型，可按金属风管展开放样下料，并留
出加热后的收缩裕量。矩形变径管可按矩形风管方法加热折方成型；圆形变径管和天圆地
方，应将已切割下好料的板材放入电热箱中加热，再利用胎模成型。胎模可用薄钢板或木
材制成，一般可按整体的1/2 制作，当断面较大时，也可按整体的1/4 制作。
＠制作圆形弯头时，应注意各管节的纵向焊缝应互相错开，不得设在弯头同一侧。
也可利用已经加工好的圆直管，用管节的展开样板画线下料，然后用若干个管节组焊成圆
形弯头。
＠制作矩形弯头时，弯头的两块侧面板可按图形切割下料，背板和里板应放出加热
后的收缩裕量再切割下料，然后用相同圆弧的圆形直管作胎模加热成型。

--- PDF页5928 ---
38.3 
凤管的加工制作
391 
＠圆形三通可用样板紧贴在加工好的圆形大小头或圆形直管上，沿样板画出曲线锯
割，可焊接成型。
＠矩形三通的制作方法与矩形弯头制作方法相似。
4. 风管加固
风管直径大千400mm 或长边大于500mm 时，应采用加固措施，加固宜采用外加固
框形式，加固框的设置应符合表38-57 的规定，加固框的规格宜与法兰相同，并应采用焊
接将加固框与风管紧固。
风管加固圈规格尺寸
(mm)
圆形
加固框
风管直径D
管壁厚度
风管长边尺寸b
规格（宽X 厚）
间距
~320 
3(4) 
b~320 
320<D冬400
4(6) 
3ZO<b,(;500 
400<D冬500
4(6) 
35X 10 
800 
500<b冬800
500<D~800 
4(6) 
40X 10 
800 
800<b~l250 
800<D~l250 
5(8) 
45X 12 
800 
1250<b,s;;l600 
1250<D冬1400
6(10) 
45Xl2 
800 
1600<b~2000 
14oo<D,s:;16oo 
6(10) 
SOX 15 
400 
1600<D冬2000
6(10) 
60X 15 
400 
ZOOO<D 
按照设计规定
注：（
）内为中压风管管壁厚度。
38.3.4 
复合材料风管制作
38. 3. 4. 1 
复合材料风管的制作要求
表38-57
矩形
加固框
管壁厚度
规格（宽X 厚）
间距
3(4) 
4(5) 
5(6) 
40Xl0 
800 
6(8) 
45Xl2 
400 
8(10) 
50X15 
400 
8(10) 
60Xl8 
400 
复合材料风管按材质可分为：酚陛或聚氨酷复合材料风管、玻璃纤维复合材料风管、
钢板内衬玻璃纤维隔热材料风管等，将酚醒、聚氨酷或玻璃纤维板材与铝销、彩钢板或锁
锌钢板复合而成。
由于复合风管种类较多，各类材质的物化性能差异较大，具体制作要求因材质而异。
复合材料风管的覆面材料必须为不燃材料，内部的绝热材料应为不燃或难燃，且对人体无
害的材料。复合风管粘结应采用与风管材质相匹配的环保阻燃型胶粘剂，适用温度上限不
得低千80°C 。
38. 3. 4. 2 
酚醋或聚氨醋复合风管的制作
酚醒或聚氨酷复合材料风管的芯材为酚醒或聚氨酷，覆面材料可是铝销、彩钢板或锁
锌钢板等，可制作成单面覆面或双面覆面。
1. 材料准备
酚酢或聚氨酣复合材料应符合设计要求和现行国家标准，板材的复合面粘合应牢固，
粘合表面单面凹穴、变形、分层、起泡等缺陷不得大千6%。，法兰连接件及加固件等材料
应不低于难燃Bl 级，胶粘剂、铝销胶带及密封胶应与其板材材质相匹配，并应符合环保

--- PDF页5929 ---
392 
38 
通凤与空调工程
要求。
2. 放样下料
酚酵或聚氨酣复合材料风管应根据设计要求和拼接方式进行放样，画出板材切断线、
V 形槽线、
45°斜坡线。划线不得使用金属划针，以免破坏覆面材料，可采用彩色笔。
3. 风管制作
(1) 酚醒或聚氨酷复合材料风管的制作工艺流程
放样下料-切割、压弯-粘合成型-加固。
(2) 酚醒或聚氨醋复合材料风管的制作要求
1) 风管板材开槽须用专用刀具开制，风管板材的拼接方式采用45° 角粘结或“工”
形加固条拼接方式，如图38-25 所示，拼接处应涂胶粘剂粘合。当风管边长小于或等于
1600mm 时，宜采用45°角形槽口直接粘结，并在粘结缝处两侧粘贴铝箱胶带；当边长大
于1600mm 时，宜采用“工”形PVC 加固条在接缝处拼接；当采用单层彩钢板（或锁锌
钢板）面的复合板材拼接时，板面一侧应预留15~20mm 钢板面在面层拼接处用铝制拉
柳钉（或自攻螺栓）固定，珋钉间距不应大于100mm, 接缝处采用胶粘剂粘结严密。
2) 风管下料可采用一片法、二片法或四片法形式组合成型，如图38-26 所示。切口
处应均匀涂满胶粘剂粘合，粘结缝应平整，不得有歪扭、错位、局部开裂缺陷。粘合前清
洁板材，涂胶后折成直角粘合，定型后风管内接缝粘结压敏铝箱胶带，压敏铝销胶带宽度
不小千20mm, 风管内四角边，密封胶封堵，两对角线长度差不应大千3mm 。
2 
(a) 
(b) 
图38-25
风管板材拼接方式
(a) 45° 角粘结；
(b) "丁”形加固条拼接
1—胶粘剂；
2—铝箱胶带
;o;:.,: 从千－一心一二片U法
＂吓沁伈古令于心.,.,.,,.,心
R峦廿七什r,v立rn,',一
~~~~ 
二片L法
四片法
图38-26
矩形风管45°角组合方式
3) 风管以内边长为标注尺寸，边长宜为120 冬L 炙3000, 且长边与短边比不大千
4: 1 。
4) 风管为单面钢面面层时，合缝的角接处需用钢板护角条压接，采用rp4X 10 的自攻
钉在护角条上固定用千边角合缝处的加强，间距不应大千150mm;
或在钢板面层处直接
翻边，用插接方式合角缝，亦可在下料时在板边预留25mm 的钢面面层直接翻边做加固
角以自攻螺栓（铝制拉柳钉）加固。
5)
中、高压风管的内角缝应采用密封材料封堵。风管外角缝的铝销断开处，应采用
铝箱胶带封贴，钢板面层用钢板角条封边并采用自攻螺栓（或铝制拉锦钉）固定。
6)
当低压风管边长大于2000mm 、中高压风管边长大千或等千1600mm 时，风管法
兰应采用铝合金等刚性复合材料。钢板面层的风管采用法兰连接时，法兰与风管应采用自
攻螺栓或拉柳钉固定，自攻螺栓不应小于rp4Xl0,
间距不应大于120mm 。

--- PDF页5930 ---
38.3 
凤管的加工制作
393 
4. 风管加固
(1) 酚醒或聚氨酣复合材料风管加固规定与金属风管相同，还应根据系统工作压力及
产品技术标准的规定执行。
(2) 酚酵或聚氨酣复合材料风管的加固有两种方
法：角加固和螺杆内支撑加固。矩形风管边长小千等寸
千400mm 时采用角加固，边长大千400mm 时采用螺
杆内支撑加固。角加固是在矩形风管四角粘贴厚度大
于0. 75mm 的锁锌直角钢片，直角钢片的宽度应与风
管板材厚度相等，边长不小千
55mm,
如图
38-27
所示。
(3) 风管内支撑加固形式可参考金属风管内支撑
形式，横向加固点数及纵向加固间距应按表38-58 的规
图38-27
角加固示意图
定。边长大千2000mm 时，需增加外加固，外加固采用大于30mmX3mm 以上规格的角
钢，制作成抱雒加固风管。
酚酪与聚氨醋复合板风管横向加固点数及纵向加固间距
压力
(Pa)
类别
300冬P<
500冬P<
750冬P<
1000冬P<
P<300 
500 
750 
1000 
1250 
横向加固点数
410<b冬600
1 
1 
风管
600<b冬800
1 
1 
1 
1 
边长
800<b~l000 
1 
1 
1 
1 
1 
尺寸
lOOO<b冬1200
1 
1 
1 
1 
1 
b 
1200<b~l500 
1 
1 
1 
2 
2 
(mm) 
1500<b冬1700
2 
2 
2 
2 
2 
1700<b冬2000
2 
2 
2 
2 
2 
纵向加固间距
(mm)
聚氨酷复合板风管
冬1000
冬800
酚醒复合板风管
1 
冬800
38.3.4.3 
玻璃纤维复合材料风管的制作
1. 材料准备
冬600
表38-58
1250~?< 
1500冬P<
1500 
2000 
1 
1 
1 
2 
2 
2 
2 
2 
2 
2 
2 
2 
2 
3 
(1) 风管内表面层的玻璃纤维布应采用尤碱或中碱性材料，并符合现行国家标准《玻璃
纤维无捻粗纱布》GB/T 18370 的规定。内表面层玻璃纤维布不得有断丝、断裂等现象。
(2) 玻璃纤维复合板内、外表面层与玻璃纤维隔热材料应粘结牢固，复合板表面应能
防止纤维脱落。风管内壁采用涂层材料时，其材料应符合对人体无害的卫生规定。
2. 放样下料
(1) 根据设计要求和成型方法正确划线，确定槽口位置。成型方法与酚醒复合材料风
管类似。其封闭口处应留有大千35mm 的搭接边掀。

--- PDF页5931 ---
394 
38 
通凤与空调工程
(2) 风管宜采用整板材料制作。如果风管尺寸较大，板材需拼接时，应按图38-28 所
示，在结合口处涂满胶并紧密粘合，表面拼缝处预留宽30mm 的外护层涂胶密封后，采
用大千或等于50mm 宽热敏（压敏）铝销胶带粘贴密封。粘贴密封时，接缝处单边粘贴
宽度不应小于20mm。内表面拼缝处可采用大千或等于30mm 宽铝箱复合玻璃纤维布粘贴
密封或采用胶粘剂抹缝。
(a) 
忒：三总工
图38-28
玻璃纤维复合板拼接
(a) 外表面预留搭接覆面层；
(b) 外表面无预留搭接覆面层
1 
热敏（压敏）铝箱胶带；
2—预留外保护层；
3—密封胶抹缝；
4-玻璃纤维布
3. 风管制作
(1) 玻璃纤维铝箱复合风管制作工艺流程
放样下料___板材开槽___风管成型___密封___加固。
(2) 玻璃纤维复合材料风管制作
1) 当风管连接采用插入接口形式时，接缝处的粘结应严密、牢固，外表面铝箱胶带
密封的每一边粘贴宽度不应小于25mm, 并应有辅助的连接固定措施。当风管的连接采用
法兰形式时，法兰与风管的连接应牢固，并应能防止板材纤维逸出和冷桥。
2) 风管表面应平整、两端面平行，无明显凹处、变形、起泡，铝箱无破损等。
3) 风管板槽口切割时，应选用专用刀具，不得破坏覆面材料。组合风管时，应清理
粘合面，涂胶粘剂应均匀饱满，接缝处不得有玻璃纤维外露。
4) 风管成型后，管端为阴、阳裨的管段应水平放置，管端为法兰的管段可立放。风管
应待胶液干燥固化后方可挪动、叠放或安装。风管应存放在防潮、防雨和防风沙的场地。
5) 如果覆面材料采用彩钢板或锁锌钢板时，彩钢板（或锁锌钢板）的板材厚度应按
表38-59 选取。为了保证风管的严密性、刚性及承压性能，彩钢板下料不宜采用多片法下
料制作。
双面彩钢板（或镜锌钢板）复合风管板材厚度
(mm)
表38-59
板矩形风管
风管长边尺寸b
微、低、中压系统
高压系统
内板
外板
内板
外板
b冬500
0. 30 
0. 30 
o. 35 
0. 30 
soo<h<1000 
0. 35 
0. 35 
0. 50 
0.35 
lOOO<b~2000 
0.35 
0.35 
0. 50 
0. 35 
b>2000 
按设计要求

--- PDF页5932 ---
38.3 
凤管的加工制作
395 
6) 风管法兰采用PVC (硬聚氯乙烯）槽形封闭法兰或铝合金断桥隔热法兰。微、
低、中压风管长边尺寸b~2000mm 时，采用PVC (硬聚氯乙烯）槽形封闭法兰，
b>
2000mm 时，采用铝合金断桥隔热法兰；高压风管长边尺寸b冬1000mm 时，采用PVC
（硬聚氯乙烯）槽形封闭法兰，当b>IOOOmm 时，采用铝合金断桥隔热法兰。
4. 风管加固
(1) 玻璃纤维复合材料风管加固规定与金属风管相同，还应根据系统工作压力及产品技
术标准的规定执行。玻璃纤维铝箱复合矩形风管内支撑及外加固应符合表38-60 的规定。
(2) 采用角钢法兰、外套槽形法兰连接时，其法兰连接处可视为一外加固点。其他连
接方式风管的长边大千或等千1250mm 时，距法兰150mm 内应设纵向加固。采用阴、阳
椎连接的风管，应在距梩口100mm 内设纵向加固。
玻璃纤维复合材料风管内支撑横向加固点数及外加固框纵向间距
类别
P冬100
lOO<P冬250
320<b~400 
400<b冬500
500<h冬630
1 
风管
630<b冬800
1 
1 
边长
SOO<b冬1000
1 
1 
b 
lOOO<b冬1250
1 
2 
(mm) 
1250<b~l400 
2 
2 
1400<b~l600 
2 
3 
1600<b冬1800
2 
3 
1800<b冬2000
3 
3 
槽形外加固框纵向间距
(mm)
~600 
38.3.4.4 
机制玻镁复合风管的制作
1. 材料准备
压力
(Pa)
250<P¾500 
500<P冬750
内支撑横向加固点数
1 
1 
1 
1 
1 
2 
2 
2 
2 
3 
3 
3 
3 
4 
4 
4 
4 
5 
~400 
(1) 强度结构层、夹心层应粘合牢固，无分层现象。
表38-60
750<P冬1000
1 
1 
1 
2 
3 
3 
4 
5 
5 
6 
~350 
(2) 机制玻镁复合板风管采用尤碱或中碱玻璃纤维网格布时，应符合现行行业标准
《菱镁制品用玻璃纤维布》
WB/T 1036 的规定；镁水泥中的氧化镁应符合现行行业标准
《菱镁制品用轻烧氧化镁》WB/T 1019 的规定。
(3) 机制玻镁复合板风管按其分类风管参数应符合表38-61 的规定。
机制玻镁复合板风管物理性能参数
表38-61
风管分类
节能（或低温节能）、洁净、普通隔热型
排烟型
防火、耐火型
表面强度结构层厚度
(mm)
多2
EPS 隔热材料密度
Ckg/m勺
多18
玻璃纤维布总层数
诊2 层

--- PDF页5933 ---
396 
38 
通凤与空调工程
续表
风管分类
节能（或低温节能）、洁净、普通隔热型
排烟型
防火、耐火型
燃烧性能
不低于Bl 级
A 级
风管板面密度
Ckg/m勹
冬9
冬11
18~25 
抗折荷载
(N)
诊1200
多1200
诊1500
软化系数（％）
浸水时间大千或等千2d, 软化系数大千或等于85
2. 放样下料
机制玻镁复合风管应根据设计要求和拼接方式进行放样，板材切割线应平直，切割面
和板面应垂直，切割后的风管板对角线长度的允许偏差为5mm; 切割风管侧板时，应同
时切割出组合用的阶梯线，并切除阶梯线外夹芯层，切割深度不应触及板材外覆面层，如
图38-29 所示。
3. 风管制作
(1) 直风管可由四块板粘结而成，如图38-30 所示，变径风管的制作方法与直风管相
同，长度不应小千两端面边长之差。
迂卤囡
(a) 
(b) 
4 
图38-29
风管侧板阶梯线切割示意图
图38-30
机制玻镁复合板矩形风管
(a) 板材阶梯线切割示意图；
(b) 用刮刀切至尺寸示意图
组装示意图
令－风管板厚；
h—切割深度；伈
覆面层厚度；
1—风管顶板；
2—风管侧板；
3 
涂专用胶粘剂处；
l—阶梯线；
2—待去除夹芯层；3 
刮刀；
4 
风管底板；
5 
履面层；6 
夹芯层
4一风管板外履面层
(2) 边长大于2260mm 的风管可采用板材对接粘结的方式制作，如图38-31 所示，接
缝的两侧应分别粘贴3~4 层宽度不小于50mm 的玻璃纤维布增强，粘贴前应采用砂纸打
磨贴面，清除粉尘，粘贴牢固。
(3) 胶粘剂应按产品技术文件的要求进行
配置。
(4) 风管组合粘结成型时风管端口应制作成
错位接口形式，风管组装顺序依次为图
3-32 (a) 、
图3-32(b) 、图3-32 (c), 对口纵向粘结侧板时应
50H 
图38-31
复合板拼接方法示意图
与上下面板错位不少于100mm 。
l—玻璃纤维布；
2—风管对接处
(5) 风管组装完成后，应在组合好的风管两
端扣上角钢制成的II 型箱，
II 型雒的内边尺寸应比风管长边尺寸大3~5mm, 高度应与风
管短边尺寸相同。然后用捆扎带对风管进行捆扎，捆扎间距不应大于700mm,
捆扎带离

--- PDF页5934 ---
38. 3 
凤管的加工制作
397 
二
7? 
(a) 
(b) 
(c) 
图38-32
风管组装示意图
(a) 风管底板放于组装垫块上；
(b) 安装风管侧板；
(c) 安装顶板
1 
底板；2 
垫块；
3—侧板；4 
顶板
风管两端短板的距离应小千50mm,
如图38-33 所示。风管捆扎后，应保持风管四角平
直，其端口对角线的允许偏差应符合现行行业标准《通风管道技术规程》JGJ/T 141 的规
定，并及时清除管内外壁挤出的余胶，填充空隙。
4. 风管加固
(1) 矩形风管的加固宜采用直径大于或等千10mm 的锁锌丝杆做内支撑，支撑件穿
过管壁处应进行密封处理，如图38-34 所示；负压风管高度大千800mm 时，内支撑应采
用大于或等千~15 的锁锌钢管。
3 
图38-33
风管捆扎示意图
1 
风管上下板；2~ 风管侧面板；
3 
扎带紧固；
4~rr 形雒
A 
2 
Al 
2 
5 
图38-34
隔热风管内支撑加固示意图
1一锁锌螺杆；
2—风管；
3—锁锌垫圈；
4-紧固螺母；
5 
隔热罩；
6—填塞隔热材料
(2) 风管内支撑横向加固数量应符合表38-62 的规定，风管加固的纵向间距应小于或
等千1300mm; 距风机Sm 内的风管，在系统工作压力的基础上增加500Pa, 对照表38-62
的规定计算内支撑数量。
风管内支撑横向加固数量
表38-62
系统设计工作压力
(Pa)
风管长边尺寸b
微、低压系统p,:;;;500
中压系统500<P冬1500
高压系统1500<P冬2500
(mm) 
复合板厚度
(mm)
复合板厚度
(mm)
复合板厚度
(mm)
18 
25 
31 
43 
18 
25 
31 
43 
18 
25 
31 
43 
1250冬h<l600
1 
1 
1 
1 
1600冬b<2000
1 
1 
1 
1 
2 
1 
1 
1 
2 
2 
1 
1 
2000冬h<2500
2 
2 
1 
1 
2 
2 
2 
2 
3 
2 
2 
2 
2500冬b
按设计要求

--- PDF页5935 ---
398 
38 
通风与空调工程
38.3.4.5 
钢板内衬玻璃纤维隔热材料风管的制作
1. 材料准备
(1) 钢板内衬玻璃纤维隔热材料风管的外层钢板风管制作，可参照第38. 3. 2. 2 节钢
板风管制作相关内容。除另有说明外，内衬玻璃纤维隔热材料风管规格为内表面尺寸，风
管外部尺寸应增加设计需要的内衬隔热层厚度。
(2)
内衬玻璃纤维隔热材料表面涂层必须完好无破损，如有破损需采用专用胶粘剂进
行修补。
(3) 胶粘剂应满足粘贴性能并符合环保要求。
2. 放样下料
(1)
内衬玻璃纤维隔热材料的切割应采用专用刀具或其他适合的尖锐刀具手工切割或
电脑放样水刀切割。
(2)
圆形风管直管段内衬玻璃纤维隔热层制作必须使用专用开槽机具，以保证槽间距
均匀、刀口整齐。
3. 风管制作
(1) 在制作好的钢板风管内侧涂刷胶粘剂，胶粘剂可采用棍涂、喷涂或刷涂，涂刷面
积不应小于90%,
圆形风管内衬隔热层两端的外表面至少涂抹80mm 宽的胶粘剂，利于
与钢板风管粘贴。
(2) 将切割好的内衬玻璃纤维隔热材料粘贴千钢板风管内侧，必须将玻璃棉隔热层带
有涂层的表面朝向接触气流侧。
(3)
圆形风管玻璃纤维内衬隔热材料连接处的外侧，应采用宽度大于等于50mm 的
加筋铝销胶带纵向粘贴、横向间隔400mm 环形粘贴。
(4) 风管边长大千200mm 的方形风管内衬玻璃纤维隔热层，必须使用机械紧固件固
定。机械紧固件可使用锁锌钢制冲击型、焊接型或粘结型固定钉，应使其牢固地固定在钢
板上。
(5) 金属紧固钉直径不应小千1.5mm 、非金属紧固钉直径不应小于5mm,
紧固件头
或垫圈直径不应小于25mm, 厚度不应小于0. 25mm, 并应当使用杯形或斜面形紧固钉。
安装后，被压缩的内衬隔热层厚度不应超过3mm 。
(6) 机械紧固件在风管内部应按照气流方向、气流速度合理布置。紧固件间距不应大
于表38-63 的规定。
内衬隔热风管管内风速与紧固件间距
表38-63
风速
(m/s)
间距情况
<12 
>12 
纵向靠边第一列距内衬隔热层折角
100mm 
100mm 
横向靠端头第一排距内衬隔热层横向端头
75mm 
75mm 
纵向每列间距
300mm 
150mm 
横向每排间距
450mm 
400mm 
注：排
沿气流横向；列
沿气流方向。

--- PDF页5936 ---
38.3 
凤管的加工制作
399 
(7)
圆形风管玻璃纤维内衬隔热层不宜使用机械紧固件固定。当需使用时，紧固件头
或垫圈不能压缩玻璃纤维内衬隔热层。
(8) 将上述涂胶、贴棉及机械紧固三个步骤增加至钢板风管全自动生产流水线中，可
实现钢板内衬玻璃纤维隔热材料风管一体成型。
38.3.5 
柔性风管的制作
柔性风管制作要求如下：
(1) 风管直径小千等千250mm 时，板材厚度应大千等于
0. 09mm; 直径在250~
500mm 时，板材厚度应大千等于
0. 12mm; 直径大于500mm 时板材厚度应大千等
于0.2mm 。
(2) 铝销聚酕膜复合柔性风管的壁厚应大于或等千0. 021mm, 钢丝表面应有防腐涂
层，且符合《胎圈用钢丝》
GB/T 14450 规定，钢丝规格见表38-64 。
聚醋膜铝籓复合柔性风管钢丝规格
(mm)
柔性风管直径D
钢丝直径
区200
0. 96 
(3) 可伸缩的柔性风管安装后可充分伸展，
伸展度宜为80%~95% 。弯曲角度应不大于90°0
(4)
圆形金属柔性风管直径小千等于300mm
时，宜用不少于3 个螺栓圆周上均匀紧固；直径
大于300mm 的风管宜用不少千
5 个螺栓紧固。
螺栓距离风管端部应大千12mm 。
ZOO<D冬400
1. 2 
表38-64
D>400 
1. 42 
(5) 采用角钢法兰连接时，应采用厚度大于
等于0.5mm 的锁锌板与角钢法兰紧固，如图38-35
图38-35
柔性风管角钢法兰连接
所示。
(6)
圆形风管宜采用承插连接卡籍紧固，插接长度应大于50mm 。当连接套管直径大
于300mm 时，应在套管端面10 ,.___, 15 mm 处压制环形凸槽，安装卡雒应在套管环形凸槽
后面。
38.3.6 
织物布风管的制作
织物布风管又称为布风管、布袋风管、布质风管或纤维布风管等，是一种由特殊纤维
织成的柔性空气分布系统，其主要作用是替代传统送风管、风阀、散流器等的一种送风
系统。
1. 材质性能
织物布风管的材质性能应符合下列规定：
(1) 布面抗拉强度满足中压风管运行压力下布面不懈缝、接缝不撕裂，撕裂强度满足
现行国家标准《纺织品
织物撕破性能
第
1 部分：冲击摆锤法撕破强力的测定》
GB/T
3917. 1 的规定。

--- PDF页5937 ---
400 
38 
通风与空调工程
(2) 健康安全性能达到现行国家标准《国家纺织产品基本安全技术规范》
GB 18401 
规定的指标。
(3) 在200Pa 测试压力下渗透率符合现行国家标准《纺织品
织物透气性的测定》
GB/T 5453 规定的l0~400mm/s 的要求。
(4) 风管的抗静电性能应符合现行国家标准《纺织品
静电性能的评定
第4 部分：
电阻率》
GB/T 12703. 4 的相关规定。
(5) 抗凝露性能应符合现行行业标准《非金属及复合风管》
JG/T
258 的相关
规定。
(6) 产品规格应以计算规格为准，特殊情况可采用半圆形、
90°角扇形、锥形等形状，
规格尺寸误差为5mm; 其布面厚度不应小千0. 23mm, 材料密度在90~300g/m2 之间，
其制作形式应采用符合设计要求的产品形式及规格。
2. 布料的剪裁与缝制
织物布风管布料的剪裁与缝制应符合下列规定：
(1) 织物布风管下料时应采用专用切割机进行裁剪，以保证布料切口处纤维融塑，无
毛屑脱落。
(2) 风管的接缝应采用顺气流方向，接缝应严密，管内织物布边缘不应出现毛边。
(3) 缝纫线应与织物布风管材料选择强度相匹配。
(4) 织物布风管应采用工厂加工，直风管应分段进行制作，为了便于拆装、清洗、更
换，管段长度一般不宜超过lOm, 管段长度误差为士10mm 。
38.3.7 
净化系统风管的制作
净化系统的风管材质，应根据设计和规范的要求选用，一般采用锁锌钢板制作，而对
洁净度要求高的场所，也可使用不锈钢风管。
38.3.7.1 
净化系统风管材料准备
制作洁净风管本体、部件及配件所使用的板材，及型材的规格、品种和厚度，应符合
国家相应规范或设计的要求。在制作前，必须对风管的型材和板件表面进行必要的除锈、
清洗和脱脂处理，使风管表面达到清洁光滑的要求。
38.3.7.2 
净化系统风管制作
净化系统风管制作工艺流程与一般风管大致相同，但制作的质晕要求更加严格。应根
据其不同的使用材料情况，不但应符合一般金属或非金属风管的制作规定，还应符合下列
规定：
(1) 矩形风管底边宽度小于或等于900mm 时，底面不应有拼接缝；大于900mm 且
小于或等于1800mm 时，底面拼接缝不得多于1 条；大于1800mm 且小于或等于2700mm
时，底面拼接缝不得多于2 条。风管不应有横向拼接缝。
(2) 风管所用的螺母、螺栓以及柳钉和垫圈均应使用与风管本体管材性能相匹配，且
不产生电化学腐蚀的材料，或采取合理的防腐措施，不得采用抽芯柳钉。
(3) 不得在风管内设任何形式的加固框及加固筋，无法兰风管的连接不得使用直角形
插条、
S 形插条或立联合角形插条等。
(4)
当空气洁净度等级为Nl~N5 级时，风管不得采用按扣式咬口连接。

--- PDF页5938 ---
38.3 
风管的加工制作
401 
(5) 用于风管清洗的清洁剂不得对人体或风管材质产生危害。
(6) 风管制作、存放及安装的现场应保持清洁，存放风管时应避免受潮和积尘。风管
的折边、柳接及咬口缝等处有破损时，应做防腐处理。
(7) 柳钉孔的间距，当洁净度等级为
Nl,...__,N5 级时，不得大千80mm;
当洁净度为
N6,...__,N9 级时，不得大千120mm 。
(8) 静压箱本体以及内部高效过滤器的固定件或框架应做相应的防腐处理。
(9) 制作完的风管本体、部件及配件，应进行第二次清洗，清洗完成后应经过检查，
满足清洁要求后及时封口，封口后的风管避免粉尘进入。
38. 3. 7. 3 
净化系统风管及配件连接
法兰及设备连接处、管道清扫口和检视门等
处，应选弹性好、不漏气、强度高的密封材料，
为了保证严密性，应尽量减少接头，接头必须按
椎形或阶梯形连接（图38-36), 并应涂密封胶粘
牢。垫料的位置和尺寸应正确；法兰均匀压紧
后，衬垫宽度与法兰内壁应平齐。
38.3.7.4 
净化系统风管及配件清洗与密封
清洗以去尘、脱脂、脱去板材本体的油污为
主要目的，采用丝光毛巾或半干丝绸布措擦方
式，用于风管本体的清洗液一般采用工业酒精，清洗达到要求后应及时封口。
洁净风管的内部珋钉、咬缝、法兰的翻边四角应密封，所采用的密封胶宜为氯丁橡
胶、异丁基橡胶、变性硅胶等。在密封时应注意均匀性和连续性，并充分压实，珋钉处应
做到内外密封，不得出现密封胶断裂、虚粘、漏涂的现象，余胶应擦拭干净。
38.3.7.5 
净化系统风管加固
对千风管的加固要求，洁净系统的风管与一般风管相同。为了保证净化系统内部不积
灰尘、冷凝水及其他杂物，同时保证风管内部流体流动的均匀，净化风管系统只允许采用
外加固。
2 
l 
2 
(a) 
(b) 
图38-36
净化风管法兰接头
(a)
阶梯接口；
(b) 裨形接口
l—密封胶；
2一法兰垫料
38.3.8 
风管配件的制作
风管配件包括变径管、弯头、三通、异径管及来回弯管等，配件的材质、规格应与风
管相同，配件制作规定、连接方法及质量要求应与匹配风管制作规定相同。
38.3.8.1 
变径管的加工
变径管是用来连接不同断面（圆形或矩形）的风管，以及风管尺寸变更的配件。如设
计图纸无明确规定时，变径管的扩张角一般应在25°,...__,30°之间，具体长度可按现场条件及
安装需求而定。按形状可分为矩形变径管（矩形大小头）、圆形变径管（圆形大小头）和
矩形变圆形变径管（天方地圆）。
1. 金属变径管加工
(1) 金属矩形变径管
矩形变径管用于连接两种不同规格的矩形风管，有正心矩形和偏心矩形变径管两种

--- PDF页5939 ---
402 
38 
通凤与空调工程
1) 正心矩形变径管
正心矩形变径管的展开，根据已知大口管边尺寸、小口管边尺寸和变径管高度尺寸，
画出主视图和俯视图，求出侧面边线实长，再展开，如果变径管尺寸较小，可连续展开，
边线折方，如图38-37 所示。
主视图
a(d) 
b(c) 
D 
D 
俯视图
c 
展开图
a 
b 
A(D) 
B(C) 
b 
A 
B 
A 
B 
图38-37
正心矩形变径管的展开图
2) 偏心矩形变径管
偏心矩形变径管的展开方法与正心矩形变径管的展开相同，用三角形法求出实长，再
展开，如图38-38 所示。
:~ 二
B(c) 
主视图
俯视图
B 
展开图
图38-38
偏心矩形变径管的展开
R A二
7— 
c 
A 
图38-39
正心变径管的展开
(2) 金属圆形变径管
圆形变径管用千连接两种不同管径圆形风管，可
分为正心变径管和偏心变径管，正心变径管又分为可
得到顶点的和不易得到顶点的两种。
1) 易得到顶点正心变径管
可得到顶点正心变径管的展开，可用放射线法画
出，画法如图38-39 所示。
2) 不易得到顶点正心变径管
不易得到顶点正心变径管大小口直径相差比较
小，不能用放射线法展开，一般采用近似画法展开，
画法如图38-40 所示。
3) 偏心圆形变径管
偏心圆形变径管的展开可用三角形法展开，其画法如图38-41 所示。根据大口直径
D 和小口直径d 及偏心距和高度h'
先划出主视图和俯视图，然后按三角形法进行
展开。
(3) 金属矩形变圆形变径管（天圆地方）

--- PDF页5940 ---
38.3 
凤管的加工制作
403 
d 
＾兀d=巫ix12
12 
三
r
e
d
-
1
2
二
－
－
r
c
D－
1
2
6 
＾兀D
图38-40
不易得到顶点正心变径管的展开
主视图
d 
俯视图
7 
图38-41
偏心圆形变径管的展开
矩形变圆形变径管用于风管与风机、空调机、空气加热器等设备的连接，以及矩形圆
形断面互换部位的连接。分为正心和偏心两种。
1) 正心矩形变圆形变径管
正心矩形变圆形变径管采用三角形法展开，根据已知的圆管直径D, 矩形风管边长
A-B 、
~c 和高度h, 划出主视图和俯视图，并将圆形管口等分编号，再用三角形法划展
开图，如图38-42 所示。
正心矩形变圆形变径管采用近似圆锥体法展开，如图38-43 所示，此方法比较简便，
圆口和方口尺寸正确，但是高度比规定高度稍小，加工制作时可在加长法兰的短直管上进
行修正。
2) 偏心矩形变圆形变径管

--- PDF页5941 ---
404 
38 
通风与空调工程
\C 
三
一
B 
C 
图38-42
正心矩形变圆形变径管的展开
2(A+B)I冗
图38-43
近似圆锥体法正心矩形变圆形变径管的展开
偏心和偏心斜口矩形变圆形变径管可采用三角形法展开，分别如图38-44 和图38-45
所示。
2. 非金属变径管
非金属矩形变径管：
主视图
4 
123 I 567 
h 
AD 
B 
C 
俯视图
A 
E 
图38-44
偏心矩形变圆形变径管
硬聚氯乙烯矩形变径管的展开方法
与金属矩形变径管相同，下料后坡口焊
接成型，要求硬聚氯乙烯与矩形风管
相同。
3. 复合材料风管变径管
(1) 酚醒或聚氨酣复合风管矩形变
径管
酚醒或聚氨酣复合风管矩形变径管
由四块板组成，展开时应首先按设计尺
寸，放样切割出侧板，然后量出侧板边
长，侧板边长为盖板长边，画出切断
线、
45° 斜坡线、压弯线和V 形槽线，
如图38-46 所示。用专用切割刀切断，
压弯线采用机械压弯，轧压深度不宜超
过5mm 。粘结质量规定与风管相同。

--- PDF页5942 ---
38.3 
风管的加工制作
405 
b 
图38-45
偏心斜口矩形变圆形变径管
(2) 玻璃纤维复合板矩形变径管
玻璃纤维复合矩形变径管展开方法与酚醋或
聚氨酣复合风管矩形变径管相同，玻璃纤维复合
矩形变径管组合成型方法和质量要求与玻璃纤维
Li 
旦
F
-
复合风管相同。
38. 3. 8. 2 
弯头的加工
弯头是用来改变风管内气流流动方向的配
件，按材质同样可分为金属弯头、非金属弯头和
复合材料弯头，按截面可分为矩形弯头和圆形弯
头。为保证通风畅通、减少阻力和结构连接的强
度及稳定，弯头放样下料时应首先确定合理的弯
曲半径。
1. 金属弯头
(1) 金属矩形弯头
矩形弯头成型如果采用咬口连接，弯头放样下料应根据咬口的形式确定所需的加工余
量。采用翻边方式与法兰连接，下料应留出短直管段和翻边量，短直管段用千装配调节法
卜生一|
侧板
盖板
图38-46
矩形变径管放样图
兰角度，留晕等于法兰宽度，翻边量为
10mm 。
矩形弯头中心合理的弯曲半径R 与边
长a 关系，一般为R= l. 5a 。矩形弯头如
图38-47所示。
矩形弯头内的气流容易产生湍流，为
(a) 
(b) 
(c) 
了使气流平稳，减少噪声，矩形弯头内应
图38-47
矩形弯头示意图
设置导流片。矩形弯头以同心弧形弯头风
(a)
同心弧形；
(b)
内弧外直角形；
Cc) 内斜线外直角形阻最小，宜优先采用。风阻与弯头的曲率

--- PDF页5943 ---
406 
38 
通凤与空调工程
半径成正比，弯头内设置导流片的作用是细分弯管内的气流，减少涡流产生，导流片在内
侧比外侧效果好，间隔应内密外疏。内斜线直角弯管，可用等圆弧导流片，导流片多时须
等距离设置。
矩形弯头可按图38-48 展开。
三
(a) 
妒14孔• 1 [ 
三］
+---L 
I 
L———+ 
(b) 
勹三
图38-48
矩形弯头展开图
(a)
内外同心弧形弯头展开；
Cb)
内弧外直角形弯头展开；
(c)
内斜线外直角形弯头展开
弯头曲率半径宜为一个平面边长，圆弧应均匀。当内外弧形矩形弯头平面边长大于
500mm, 且内弧半径r 与弯管平面边长a 之比
(r/a) 小于或等于0.25 时应设置导流片。
导流片弧度应与弯管角度相等，片数应按表38-65 及图38-49(a)
的规定。
内外弧形矩形弯头导流片位置
表38-65
弯管平面边长a
(mm) 
导流片数
500<a~l000 
1 
lOOO<a冬1500
2 
a>l500 
3 
三三
(a) 
(b) 
图38-49
导流片形状
(a)
单弧形；
Cb)
双弧形
导流片位置
A 
B 
C 
a/3 
a/4 
a/2 
a/8 
a/3 
a/2 
内弧外直角形、内斜线外直角形的
边长大千500mm,
应设置圆弧导流片。
按图38-49 选用单弧形或双弧形。单弧
形、双弧形导流片圆弧半径与间距宜按
表38-66 的规定。矩形弯头导流叶片的
迎风侧边缘应圆滑，固定应牢固，导流

--- PDF页5944 ---
38. 3 
凤管的加工制作
407 
叶片长度超过1250mm 时，应有加强措施。
单弧形或双弧形导流片的圆弧半径及间距
表38-66
单圆弧导流片
双圆弧导流片
（锁锌板厚度宜为0.8mm)
（踱锌板厚度宜为0. 6mm) 
R1=50 
P=38 
(2) 金属圆形弯头
R1 =115 
P=83 
R1=50 
R2=25 
P=54 
R1 =115 
R2=51 
P=83 
金属圆形弯头根据弯曲角度，由若干个带有双斜口的中节和两个带有单斜口的端节组
合而成。弯头角度有90° 、
60° 、
45° 、
30° 四种，弯头的节数根据管径确定，弯头曲率与弯
头直径关系为半径R=lD,....._,1. SD 。弯头曲率半径（以中心线计）和最小分节数应符合
表38-67 的规定。弯头的弯曲角度允许偏差应不大于3°0
圆形弯头曲率半径和最少节数
表38-67
弯头直径D
曲率半径R
90° 
弯头角度和最少节数
60° 
45° 
30° 
(mm) 
(mm) 
中节
上墒山廿
丁
中节
墒皿廿
T 
中节
墒上廿
下
中节
墒皿廿
力
80<D冬220
诊1. 5D 
2 
2 
1 
2 
1 
2 
2 
ZZO<D冬450
lD~l. SD 
3 
2 
2 
2 
1 
2 
2 
450<D冬800
lD~l. 5D 
4 
2 
2 
2 
1 
2 
1 
2 
SOO<D冬1400
1D 
5 
2 
2 
2 
2 
2 
1 
2 
1400<D冬2000
1D 
8 
2 
5 
2 
2 
2 
2 
2 
圆形弯头可按图38-50 展开，成型连接、制作和质量规定与矩形弯头要求相同。
主视图
2. 非金属弯头
(1) 非金属矩形弯头
硬聚氯乙烯矩形弯头：
展开图
中节展开
图38-50
圆形弯头展开
硬聚氯乙烯矩形弯头由两块侧面弯板和上下盖板四块板构成，展开方法与金属矩形弯头
相同，两侧弧形板的划线应精细，保证弯曲弧度，然后将上下盖板加热后贴在弧形胎模上成
型。展开时应保留法兰留量。下料后，为保证表面焊接质量，焊接工艺同直管制作工艺。
(2) 非金属（硬聚氯乙烯）圆形弯头
硬聚氯乙烯圆形弯头有两种制作方法，一种方法是用样板在板材上展开下料，加热

--- PDF页5945 ---
408 
38 
通风与空调工程
后，放在胎膜上压曲成型，待完全冷却后坡口焊接成型。另一种方法是用样板紧贴在已经
加工好的圆形直管上，展开划线，沿划线截成弯头的短节，坡口焊接成型。圆形弯头展开
时应预留法兰留量。
3. 复合风管弯头
(1) 酚醒或聚氨酣复合风管矩形弯头
酚醒或聚氨酷复合风管矩形弯头由四块板组成。用专用切割刀切断，内外盖板弯曲面
采用机械压弯成型，其曲率半径小于150mm 时，轧压间距宜为20~35mm;
曲率半径为
150~300mm 时，轧压间距宜在35~50mm 之间；曲率半径大于300mm 时，轧压间距宜
在50~70mm 。轧压深度不宜超过5mm, 展开如图38-51 所示。
b 
b 
12 
压弯区
L, 
., 
L1 
_/' 
_.. 
I, 
侧板
外盖板
内盖板
图38-51
酚醒或聚氨酣复合风管矩形弯头展开示意图
酚醒或聚氨酷复合风管弯头粘结质量、加固规定与直管制作加工工艺相同。弯头导流
片设置规定与金属弯头相同，导流片可采用PVC 定型产品，也可由锁锌板弯压成圆弧，
两端头翻边，柳到两块平行连接板上组成导流板组。
(2) 玻璃纤维复合矩形弯头
玻璃纤维复合矩形弯头展开方法与酚醒或聚氨酣复合风管矩形弯头相同，玻璃纤维复
合矩形弯头组合成型方法和质量要求与玻璃纤维复合风管要求相同。
38.3.8.3 
三通的加工
三通是用于分流或汇集气流的配件，按截面形状可分为矩形和圆形三通，按干管与支
管位置可分为正三通、斜三通、分叉三通及组合三通等。
在加工断面较大的三通时，为不使三通高度过大，应采用较大的交角。保证通风畅
通、减少阻力和结构连接的强度及稳定性，通风管道的三通或四通夹角多数采用30°,___,45°
之间，角度偏差应小千3°0
1. 金属三通
(1)
金属矩形三通
金属矩形三通有整体式三通、插管式三通及弯管组合式三通等。

--- PDF页5946 ---
38.3 
风管的加工制作
409 
1) 整体式三通
整体式三通有正三通和斜三通，正三通外形构造及展开如图38-52 所示，斜三通外形
构造及展开如图38-53 所示。
OS 
"'t; 
L 
{B 
。
线
2
8
0三
尸
I 
g 
@ 
图38-52
整体式正三通构造及展开图
H 
t 
H 
f 
"<: 
勹勹
勹
气
了
@ 
二］
1V 
厂
二二
CD 
言
©
厂云
2
0
0勹
了
丁
1
丁三
尸/
节点M
图38-53
整体式斜三通构造及展开图

--- PDF页5947 ---
410 
38 
通凤与空调工程
2) 插管式三通
插管式三通是在风管的直管段侧面连接一段分支管，其特点是灵活、方便，而目省工
省料。风管直管段与分支管有两种连接方法，一种方法是咬口连接，如图38-54 所示；另
一种方法是连接板式插入连接。分支管连接板与风管接触部分，特别是分支管的四个角，
应用密封材料进行处理，以减少连接处的漏风晕。
咬口留量
Li 
咬口留量
A 
寸
7
Ar. 
图38-54
矩形插管式三通构造及节点图
3) 弯头组合式三通
弯头组合式三通由弯头组合而成，其组合形式应根据管路不同的分支情况而定，如
图38-55所示。其特点是气流分配均匀，制作工艺简单，可根据设计要求，先制成弯头，
再连接组合，可采用角钢法兰框架连接，也可采用插条连接。
(2) 金属圆形三通
圆形三通分为斜式壶式三通及分叉三
通，展开分别如图38-56 和图38-57 所示。
2. 非金属矩形三通
(1) 硬聚氯乙烯矩形三通
硬聚氯乙烯矩形三通展开方法与金属矩
形三通相同，展开时应保留法兰留量，下料
后对焊接部位的板边进行切断、组装焊接成型，纵向缝避免设置在角部，角部加热折方
成型。
(2) 非金属（硬聚氯乙烯）圆形三通
硬聚氯乙烯圆形三通可用金属三通下料法，先制出样板，贴在硬聚氯乙烯圆形风管
上，划出干管与支管的结合线，然后按划线锯割出圆三通的干管和支管，坡口焊接组合
成型。
3. 复合材料风管三通
(1) 酚醒或聚氨醋复合风管矩形三通
1) 酚醒或聚氨酣复合风管矩形T 形管
T 形矩形管由四块板组成。展开时应先按设计尺寸，放样切割出侧板，然后量出侧板
边长，侧板边长为盖板长边，画出切断线、
45°斜坡线、压弯线和V 形槽线，用专用切割
刀切断，压弯线采用机械压弯，要求与矩形弯管相同。粘结质扯规定与风管相同。如
图38-58所示。
了心飞/
勹芒三
图38-55
常用的弯头组合三通

--- PDF页5948 ---
38.3 
风管的加工制作
411 
D2 
G 了了主风管展开
支风管展开
图38-56
圆形斜壶三通展开图
2' 
4 
61 
d" 
勹
d'd'" 
6Jd 
5]C 
IIIll 
cd 
, 
7d 
O'" 
5' 
。
+ 
zr+-
图38-57
圆形分叉三通展开图
吕丛乌
嘉品乌
上下板
弯侧板
图38-58
酚醒或聚氨酷矩形T 形风管展开图

--- PDF页5949 ---
412 
38 
通凤与空调工程
2) 酚醉或聚氨酕复合风管矩形分叉管
矩形分叉管种类很多，现按r 形分叉管说明放样方法，如图38-59 所示。
向下4守坡口
外弧板
内弧板
上下盖板
图38-59
酚醒或聚氨酣复合风管矩形分叉管展开图
(2) 玻璃纤维复合板矩形三通
玻璃纤维复合矩形三通展开方法与酚醒或聚氨酷复合风管三通相同，组合成型方法与
玻璃纤维铝笥复合风管相同。
38.3.8.4 
来回弯的加工
来回弯管在通风、空调风管系统中，是用来跨越或躲避其他管道、设备及建筑物等的
管件。由两个小千90° 的弯管连接形成，弯管角度由偏心距离h 和来回弯的长度L 决定。
当L: D (管宽或管径）大千等千2 时，中间可加接直管段。来回弯管使用时，为减少风
阻，应尽量采用两段弯管连接方法。
1. 金属矩形来回弯管
矩形来回弯管是由两个相同的侧壁和相同上壁、下壁组成。矩形来回弯管和方变矩形
来回弯管展开分别如图38-60 和图38-61 所示。
。I 
立体图
ab 
.. 
勹
h
卢
距
酗
＿
CD 
侧壁边长Li
图38-60
矩形来回弯管展开图
2. 金属圆形来回弯管
圆形来回弯管可看成由两个小于90° 的弯管组成，可根据长度L 和偏心距h 将其分解
成两个弯管，进行展开和加工。连接方法与弯管相同，如图38-62 所示。

--- PDF页5950 ---
38. 3 
风管的加工制作
413 
主视图
侧视图
H, 
俯视图
H 
B 
h. 
45-
11111 
H2 
A 
fl”“ 
345 
. 
生
凡
h, 
h3 
5 
H1_3" 
IIII 
45 
8 
H 
L 
B 
B 
图38-61
方变矩形来回弯管展开图
0' 
R2 
L 
图38-62
圆形来回弯管主视图

--- PDF页5951 ---
414 
38 
通凤与空调工程
38.3.8.5 
风管法兰的加工
1. 金属矩形法兰
金属矩形法兰由四根角钢或扁钢焊接而成，下料时注意法兰内框尺寸不小于风管外边
尺寸，应保证法兰尺寸偏差为正偏差，
偏差值为十2mm,
对角线偏差+3mm 。
法兰四角应焊牢，焊接后法兰表面应平
整，不平整度不应大于2mm 。矩形法兰
的四角必须设螺栓孔。钻螺栓孔时必须
注意使孔的位置处千角钢（减去厚度）
或扁钢的中心。螺栓孔的排列应使法兰
任意旋转时，任意两只法兰的螺栓孔均
能对准，矩形法兰大、小两对应边的螺
栓孔应能对准，即旋转
180° 后各螺栓孔
也能对准。矩形法兰的构造如图38-63 所
a 
五
卫
玄
~
，
丁
l
~
q
l
圭土：气飞
勹j三
al 
忑
了
可尸
气沪气
否
尸
4
0
图38-63
矩形法兰构造图
示，法兰、螺栓规格及孔距规定见表38-68 。
矩形风管角钢法兰材料规格及螺栓和柳钉孔距
(mm)
表38-68
螺栓及珋钉间距
角钢规格
螺栓规格
珋钉规格
微、低、中压系统
局压系统
L25X3 
M6 
扣
L30X3 
~150 
~100 
M8 
L40X4 
¢,5 
L50X5 
MS 或MlO
2. 金属圆形法兰
金属圆形法兰可用角钢或扁钢卷圆后，切断、找平、焊接、钻孔制成，要求法兰任意
两内径尺寸偏差不应大千+2mm, 平面度不应大于2mm 。法兰材质规格及螺栓规格见
表38-69,
圆形法兰的构造如图38-64 所示。
金属圆形法兰材料及螺栓规格
(mm)
表38-69
法兰材料规格
风管直径D
螺栓规格
角钢
扁钢
D~l40 
20X4 
140<D桑280
25X4 
M6 
280<D冬630
25X3 
630<D冬1250
30X4 
MS 
1250<D炙2000
40X4 
钻螺栓孔时必须注意使孔的位置处千角钢（减去厚度）或扁钢的中心。螺栓孔的排列
应使圆形法兰任意旋转时，任意两只法兰的螺栓孔均能对准。应按表38-70 规定的螺栓规
格，确定螺栓孔径，孔距应均匀分布。

--- PDF页5952 ---
38.3 
风管的加工制作
415 
图38-64
圆形法兰构造图
圆形法兰螺柳尺寸表
表38-70
螺孔
柳孔
｝配用螺栓规格
I 配用珋钉规格
序号
风管直径D (mm) 
'Pl (mm) 
ni (个）
1'2 (mm) 
叩（个）
1 
80~90 
4 
2 
100~ 140 
6 
M6X20 
3 
150~200 
8 
7.5 
4 
210~280 
8 
勹
5 
300~360 
10 
I 
4. 5 
M6X20 
<f,4X8 
6 
380~500 
12 
7 
530~600 
14 
14 
8 
600~630 
16 
16 
9 
670~700 
18 
18 
I 
10 
750~800 
20 
20 
11 
850~900 
22 
22 
I 
12 
950~1000 
24 
24 
I 
9. 5 
5. 5 
I 
M8X25 
伈XlO
13 
1000~1120 
26 
26 
14 
1180~1250 
28 
28 
15 
1320~ 140 
32 
32 
16 
1500~ 1600 
36 
36 
17 
1700~ 1800 
40 
40 
18 
1900~2000 
44 
44 
3. 硬聚氯乙烯法兰
硬聚氯乙烯法兰制作的允许偏差和金属法兰相同。焊接要求与风管焊接相同。
硬聚氯乙烯圆形法兰制作，将板材按表38-71 规定锯成板条，开内圆坡口后加热，加
热用胎具披成圆形，待板材冷却定型后焊接、钻孔。直径较小的圆形法兰，可在车床上车
制。硬聚氯乙烯矩形法兰制作，将板材按表38-72 规定锯成条形，开好坡口组对焊接、钻
孔。硬聚氯乙烯法兰螺栓孔的间距不得大于120mm;
矩形风管法兰的四角处应设有螺孔；
当系统洁净度的等级为Nl~N5 级时，不应大千65mm;
为N6~N9 级时，不应大千
100mm 。风管与法兰连接除焊接外，还应加焊加固三角支撑，三角支撑的间距为300~
400mm 。

--- PDF页5953 ---
416 
38 
通凤与空调工程
硬聚氯乙烯圆形风管法兰规格
(mm)
表38-71
风管直径D
材料规格（宽X 厚）
连接螺栓
风管直径D
材料规格（宽X 厚）
连接螺栓
D¾l80 
35X6 
M6 
SOO<D冬1400
45Xl2 
180<D冬400
35X8 
1400<区1600
50Xl5 
MlO 
400<~500 
35X 10 
MS 
l 600<D~2000 
60Xl5 
500<区800
40Xl0 
D>2000 
按设计
硬聚氯乙烯矩形风管法兰规格
(mm)
表38-72
风管边长b
材料规格（宽X 厚）
连接螺栓
风管边长b
材料规格（宽X 厚）
连接螺栓
~160 
35X6 
M6 
SOO<D冬1250
45X 12 
160<D¾400 
35X8 
1250<区1600
50X 15 
MlO 
MS 
400<D冬500
35Xl0 
1600<区2000
60X 18 
500<D冬800
40Xl0 
MlO 
D>2000 
按设计
4. 金属风管无法兰连接
(1) 无法兰连接又称为连体法兰连接，是使用薄钢板制作的连接件（薄钢板法兰或共
板法兰）连接。
(2) 无法兰连接按结构形式，可分为承插、插条、咬合、混合式的连接方式。矩形风
管无法兰连接及连接件应符合式表38-73 的要求，圆形风管无法兰连接及连接件应符合
表38-74 的要求，圆形风管芯管连接应符合表38-75 的要求。
矩形风管无法兰连接形式
表38-73
无法兰连接形式
附件板厚
(mm)
使用范围
S 形插条
三
诊0. 7 
低压风管，单独使用连接处必须有固定措施
C 形插条
三
诊0. 7 
中、低压风管
立插条
已
~o. 7 
中、低压风管
立咬口
』
彦0. 7 
中、低压风管
包边立咬口
量＿
诊0. 7 
中、低压风管
薄钢板法兰插条
皇
诊1.0
中、低压风管

--- PDF页5954 ---
38.3 
风管的加工制作
417 
续表
无法兰连接形式
附件板厚
(mm)
使用范围
薄钢板法兰弹簧夹
皇
诊1.0
中、低压风管
直角形平插条
二
多0. 7 
低压风管
立联合角形插条
二
彦0. 8 
低压风管
注：薄钢板法兰风管也可采用珋接法兰条连接。
圆形风管与法兰连接形式
表38-74
无法兰连接形式
附件板厚
(mm)
接口要求
使用范围
承插连接
~ 
插入深度~30mm,
低压风管，直径
有密封要求
<700mm 
带加强筋承插
切
插入深度多20mm,
中、低压风管
有密封要求
角钢加固承插
扛
插入深度~20mm,
中、低压风管
有密封要求
芯管连接
勹
多管板厚
插入深度?,.20mm,
中、低压风管
有密封要求
立筋抱箱连接
勹
多管板厚
翻边与棱筋匹配一
中、低压风管
致，紧固严密
抱雏连接
飞－－— -—--_7., 廿
IIII ,-,._－-_一-_ 一- 气－
泛管板厚
对口尽量靠近不重
中、低压风管，
叠，抱雒应居中
宽度诊100mm
圆形风管的芯管连接
表38-75
风管直径D
芯管长度L
螺钉或柳钉数量
外径允许偏差
(mm)
(mm) 
(mm) 
（个）
圆管
廿
1心应
目
120 
120 
3X2 
—l~O 
-4~-3 
300 
160 
4X2 

--- PDF页5955 ---
418 
38 
通风与空调工程
续表
风管直径D
芯管长度L
螺钉或柳钉数量
外径允许偏差
(mm)
(mm) 
(mm) 
（个）
圆管
开
J心位
吕
400 
200 
4X2 
700 
200 
6X2 
—2~0 
—5~—4 
900 
200 
sxz 
1000 
200 
8X2 
(3) 薄钢板法兰矩形风管的接口及附件，其尺寸应准确，形状应规则，接口处应严
密。薄钢板法兰的折边（或法兰条）应平直，弯曲度不应大千5/1000;
弹性插条或弹簧
夹应与薄钢板法兰相匹配；角件与风管薄钢板法兰四角接口的固定应稳固、紧贴，端面应
平整、相连处不应有缝隙大千2mm 的连续穿透缝。
(4) 采用C 、
S 形插条连接的矩形风管，其边长不应大于630mm, 插条与风管加工插
口的宽度应匹配一致，允许偏差为2mm, 连接应平整、严密，插条两端压倒长度不应小
于20mm 。
(5) 采用立咬口、包边立咬口连接的矩形风管，其立筋的高度应大于或等千同规格风
管的角钢法兰宽度。同一规格风管的立咬口、包边立咬口的高度应一致，折角应倾角、平
直度允许偏差为5/1000,
咬口连接珋钉的间距应均匀，间隔不应大于150mm;
立咬口四
角连接处的珋固，应紧密、无孔洞。
(6) 风管无法兰连接适用于中、低压通风系统，风管直径或边长不大千1000mm 的
风管连接，使用时应按照规范要求，严格控制每种无法兰接头使用范围，除薄钢板法兰弹
簧夹（包括铁皮法兰插条）在安装对接面加密封垫外，其他形式接缝外使用风管专用密封
胶密封。
(7)
圆形风管采用芯管连接后柳钉孔或螺钉孔应使用风管专用密封胶密封。
5. 非金属风管无法兰连接
非金属风管无法兰连接可采用粘结、焊接、专用连接件、套管连接及承插连接
方式。
(1) 硬聚氯乙烯风管无法兰连接
硬聚氯乙烯圆形风管直径小于或等于200mm, 也可采用套管连接、承插连接。采用
套管连接时，套管长度宜为150,..._,250mm,
其厚度不应小千风管壁厚。采用承插连接时，
插口深度宜为40,..._,80mm。粘结处应严密和牢固，如图38-65 所示。
(2) 有机玻璃钢风管无法兰连接
有机玻璃钢风管可采用套管连接，应与硬聚氯乙烯风管套管连接相同。

--- PDF页5956 ---
38.3 
凤管的加工制作
419 
(a) 
图38-65
硬聚氯乙烯风管连接
(a)
套管连接；
(b) 承插连接
6. 复合材料风管无法兰连接
(1) 酚醒或聚氨酕复合风管无法兰连接
(b) 
酚醒或聚氨酕复合风管连接可采用45°角粘结、专用连接件连接。专用连接件形式多
样，有硬聚氯乙烯和铝合金两种材质。专用连接件壁厚应大千等千1. 5mm, 槽宽大于板
材厚度0. l ,..__,O. 5mm, 专用连接件使用胶粘剂与板材连接，接头处的内边应填密封胶。风
管边长大千630mm,
应在风管四角粘贴渡锌板直角垫片加固。低压风管边长大于
2000mm、中高压风管边长大于1500mm 时，连接件应采用铝合金材料。连接形式及适用
范围见表38-76 。
专用连接形式及适用范围
连接方式
附件材料
45° 角粘结
膘霉卿
铝销胶带
槽形插件连接
畸
PVC 
工形插件连接
雪詈矗匾雪
铝合金
"H" 连接法兰
瞿圈且
PVC、铝合金
注：
b 为风管内边长。
(2) 玻璃纤维铝箱复合风管无法兰连接
玻璃纤维铝箱复合风管与风管、风管与配件连接
可采用樵接，也可采用法兰连接。采用梩接时风管的
两端应用专用刀具开出阴桏与阳樵，如图
38-66
所示。
阴樵与阳樵涂满胶粘合，内外表面处理与玻璃纤
表38-76
适用范围
b冬500mm
低压风管b冬2000mm
中、高压风管b,,_:;;;1500mm
b冬3000mm
用于风管与阀部件、设备连接
维铝销板材拼接相同。采用PVC 或铝合金法兰连接
图38-66
玻璃纤维复合风管阴
与酚酵、聚氨酣复合风管相同。连接形式及适用范围
梆及阳梆尺寸

--- PDF页5957 ---
420 
38 
通凤与空调工程
见表38-77 。
连接形式及适用范围
表38-77
连接方式
附件材料
适用范围
裨接
樽骁琏雪
b冬2000mm
` 
25X3 
b:s;;1250mm 
外套角钢法兰
30X3 
b冬1500mm
40X3 
b~2000mm 
C 形专用连接件
-
锁锌板彦1.2mm
b,,,;;;1500mm 
外套槽形连接件
• 
锁锌板;?:l. 2mm 
玻璃纤维复合风管
注：
b 为风管内边长。
38.3.9
风管的组配
加工制作好的风管、配件及部件，安装前应根据加工图纸的尺寸进行组配。检查各部
分的规格、数量和质量。
38.3.9.1 
法兰和风管的连接
法兰与风管采用珋接连接时，珋接应牢固、不应有脱柳和漏柳现象；翻边应平整、紧
贴法兰，其宽度应一致，且不应小于6mm, 不得过大盖过法兰螺栓孔，应将咬口重叠突
出部分铲平；咬缝与四角处不应有开裂与孔洞。
法兰与风管采用焊接连接时，焊缝应熔合良好、饱满，无假焊和孔洞。风管端面不得
高于法兰接口平面，端面距法兰接口平面不应小千5mm, 法兰平面度的允许偏差为
2mm。除尘系统的风管，宜采用内侧满焊、外侧间断焊形式，法兰与风管采用点焊，间
距不应大千100mm;
法兰与风管应紧贴。
38.3.9.2 
弯头和三通的检查
1. 弯头与法兰连接
弯头与法兰连接方式应根据弯头的材质、板厚情况而定，可采用翻边、柳接或焊接方
式。连接前，应检查弯头和法兰的质最、口径尺寸，合格后方可进行组装连接。
2. 三通与法兰连接
三通与法兰连接应根据三通的材质、板厚情况，可采用翻边、柳接或焊接方式连接。
图38-67
风管组配示意图
连接前，应检查三通和法兰的质量、口径
尺寸，合格后方可进行组装连接。
38.3.9.3 
直管的组配
风管、弯管、三通等配件与法兰连接
后，按加工草图将一个系统相邻的三通或
弯管临时连接，量出两个三通中心实际距
离L2' 与加工图要求距离L2 之差为直管长

--- PDF页5958 ---
38.4 
风管安装
421 
度L2'(Lz"=长—长），如图38-67 所示。同样求出L1" 和L3" 。得出直管长度后，应按长
度加工或修改风管，使其符合要求。
38.4
风管安装
38. 4. 1
一般要求
风管系统的安装，一般在围护结构施工完成后，安装区域巳经清理所有障碍物和杂物
的条件下进行。对洁净室内的风管安装，应在安装区域的地面施工已经完成，墙面已抹灰
完毕，安装区域有防尘措施且室内没有灰尘的条件下进行。除尘系统的风管安装，一般在
厂房内的工艺设备已经安装完或基础已定，设备的罩体及连接管方位已知的条件下进行。
安装前检查现场预留孔涧的尺寸和位置是否符合设计图纸的要求，确保无遗漏，一般预留
孔涧的尺寸比风管实际截面尺寸每条边大100mm。一般来说，作业地点应具有相应的辅
助设备，如架子、梯子、安全装置、防护设备及消防器材等。
(1)
当风管穿过需封闭的防火、防爆的墙体或楼板时，必须设置厚度不小于1.6mm
的钢制防护套管；风管与防护套管之间应采用不燃柔性材料封堵严密。
(2) 风管的安装应符合下列规定：
1) 风管在安装前，清除风管内和管外的杂物，做好保护工作和清洁工作；风管内严
禁其他管线穿越。
2) 风管安装的标高、位置、走向应符合图纸的要求；现场接口配置过程中，不得缩
小风管的有效截面。
3) 输送含有易燃、易爆气体或安装在易燃、易爆环境的风管系统必须设置可靠的防
静电接地装置。
4) 输送含有易燃、易爆气体的风管系统通过生活区或其他辅助生产房间时不得设置
接口。
5) 室外风管系统的拉索等金属固定件严禁与避雷针或避雷网连接。
6) 连接法兰的螺栓应均匀拧紧，螺母在同一侧。
7) 不锈钢板或铝板风管与碳素钢支架的接触处，应具有隔绝或防腐绝缘措施。
(3) 风管的连接必须平直，明装风管如水平安装，其水平度的允许偏差量为3/1000,
且总偏差量应保证不大于20mm;
明装风管如垂直安装，其垂直度的允许偏差量为
2/1000, 且保证总偏差鼠不大千20mm;
暗装风管的位置正确且无明显的偏差；除尘系统
的风管，安装时宜垂直或倾斜敷设，当倾斜敷设时，风管与水平的夹角宜大于或等于
45°; 受现场条件等因素限制时，现场敷设采用小坡度或水平连接管；对含凝结水，或含
其他液体的风管，安装坡度应符合设计要求，并应在最低处设排液装置。
38.4.2 
支吊架制作与安装
38.4.2.1 
支吊架的制作
(1) 支架的悬臂、吊架的吊铁采用槽钢或角钢制成，支架斜撑的材料为角钢，吊杆采
用圆钢，抱雒一般用扁钢制作。

--- PDF页5959 ---
422 
38 
通凤与空调工程
(2) 在支吊架制作前，首先应矫正型钢，矫正的方法为热矫正和冷矫正两种；一般冷
矫正适合小型的型钢，较大的型钢应加热到900°C 左右进行热矫正。
(3) 钢材切断和打孔，不得使用气焊切割；风管的弧度与抱雒的弧度应一致；支架焊
缝应饱满，以保证有足够的承载力。
(4)
吊杆所使用的圆钢应根据风管的安装标高适当截取，套丝不过长。
(5) 不锈钢、铝板风管的支架和抱雏，应按设计的要求做好绝缘防腐处理，以避免电
化学腐蚀的发生。
(6) 风管支吊架不应设置在风口、阀门、检查门及自控机构处，离风口或插接管的距
离不小于200mm 。
38. 4. 2. 2 
支吊架安装要求
(1) 风管的支架应根据风管重量和现场具体情况，选用扁钢、圆钢或角钢等材料制
作，大型风管的支架构件也可用槽钢制成；风管支架制作时，既要节约钢材，又应充分保
证支架的强度，防止支架变形。
(2) 风管吊架吊杆的露出部分应不大千30mm, 保温风管和长边尺寸大千或等于
1250mm 的风管吊架，应配备两只螺母。
(3) 金属风管或金属保温风管水平安装时，支吊架的最大间距应符合表38-78 的规
定；现场安装的水平非金属风管中，支吊架的最大间距应符合表38-79 的规定。
金属风管支吊架的最大间距
(mm)
表38-78
圆形风管系统支吊架最大距离
风管长边或直径尺寸
矩形风管系统支吊架最大距离
纵向咬口风管
螺旋咬口风管
炙400
4000 
4000 
5000 
>400 
3000 
3000 
3750 
注：薄钢板法兰、
S 形插条法兰、
C 形插条法兰的支吊架间距不大于3000mm 。
水平安装非金属风管支吊架最大间距
(mm)
表38-79
风管长边尺寸
风管类别
b,s;;400 
400<b~500 
500<b冬800 I 800<启1000
lOOO<b冬1600
11600<年2000
支吊架最大间距
聚氨酷铝销
~4000 
~3000 
复合板风管
酚醒铝销
冬2000
<1500 
<1000 
复合板风管
玻璃纤维复合
冬2400
冬2200
冬1800
板风管
玻璃钢风管
冬4000
,s;:;3000 
冬2500
I 
~2000 
硬聚氯乙烯、
冬4000
炙3000
聚丙烯(PP) 风管
(4) 支吊架预埋件应牢固可靠，埋入的位置正确，埋入的部分应防腐、除油污、除

--- PDF页5960 ---
38.4 
风管安装
423 
锈，并不能涂漆，支吊架的外露部分应做防腐处理。
(5) 保温风管的支吊架以及托架，应设置在保温层外部，设置时不能损坏保温层；风
管不能直接与支吊架及托架接触，应在两者之间垫坚固的隔热材料，其厚度与保温层相
同，以避免产生“冷桥”。
(6) 风管始端，空调机组或风机以及其他可能产生振动的设备连接时，设备与风管的
接头处应增设支吊架；干管上有较长的支管时，支管上必须相应设置支、吊、托架，以免
将支管的重最传递到干管上，从而造成管道的破坏现象。
(7) 风管转弯处的两端应加设支架，由于风管穿屋面或穿楼板时，竖风管支架只能起
到导向作用，所以风管穿楼板或屋面时应加设固定支架。
(8) 靠墙或靠柱的水平风管支架，应选用有支撑或悬臂的支架、或采用托底吊架；直
径或边长小于400mm 的风管可采用吊架或吊带；靠墙或靠柱安装的垂直风管应采用有斜
撑的支架或悬臂托架；穿越楼板且不靠墙柱的风管，可采用抱雒支架固定，室外立管应采
用拉索固定。
38. 4. 2. 3 
常规支吊架的安装
1. 支吊架固定点的设置
(1) 支吊架的预埋件应由专业人员按图纸布置的位置、坐标和间距，牢固地固定在建
筑结构上。
(2) 墙上的凿孔或预留孔，应根据风管的安装标高，计算得出支架的离地标高（或土
建相对地面的标高线），找到安装支架孔洞的正确位置。
(3)
当采用胀描螺栓来固定支吊架时，所使用的膨胀螺栓应符合胀描螺栓使用的相关
规定。胀铀螺栓应安装于强度等级不低于Cl5 的混凝土构件上；至混凝土构件边缘距离
不得小于螺栓直径的8 倍；当螺栓组合使用时，其间距不小于螺栓直径的10 倍。螺栓孔
钻孔深度和直径应符合表38-80 的规定，成孔后应分别对钻孔深度和直径进行检查。
常用胀描螺栓的型号及钻孔直径和钻孔深度
(mm)
表38-80
胀铀螺栓种类
图示
规格
螺栓总长
钻孔直径
钻孔深度
M6 
25 
8 
32~42 
11111111111111111 卜二
ln一
M8 
30 
10 
42~52 
内螺纹胀错螺栓
MlO 
40 
12 
43~53 
Ml2 
50 
15 
54~64 
三一
M8 
95 
10 
65~75 
单胀管式胀描螺栓
MlO 
110 
12 
75~85 
MlZ 
125 
18. 5 
80~90 
口一
Ml2 
125 
18. 5 
80~90 
双胀管式胀描螺栓
Ml6 
155 
23 
110~120 
(4) 采用射钉的方法安装支架时，此方法仅适用千支架承托直径小于800mm 的支管
上，其安装要求同膨胀螺栓。
(5) 使用电锤透孔在建筑楼板上预留埋件时，当确定风管吊杆的位置后，使用电锤在
楼板上打一个透孔，并在该孔上端剔一个深20mm、长300mm 的槽，将吊杆镶进槽中，

--- PDF页5961 ---
424 
38 
通风与空调工程
最后用水泥砂浆将槽填平。
2. 支架在砖墙上敷设
(1) 支架在砖墙上敷设时，应先按风管安装的部位标高和轴线，检查预留孔洞，支架
的外形如图38-68 所示。
(a) 
(b) 
图38-68
墙上托架
(a)
圆形风管；
(b) 矩形风管
(2) 支架安装时，应根据图纸要求确定支架安装的位置和标高。埋入墙内的支架深度
不小于150mm, 入墙内端应开脚；如有预留孔洞，应将支架放入孔洞内，位置和标高找
正后，对墙洞用水冲洗。冲洗的目的是将洞内尘砂冲干净并充分润湿孔洞，以便水泥砂浆
充塞。冲洗墙洞完毕后，用1 : 3 的水泥砂浆进行填塞，在填塞时，可适当填一些浸水碎
砖或石块，以便支架固定，砂浆填塞应密实、饱满，充填后洞口凹进3,..__,smm, 以便墙洞
抹灰和装修。
(3) 支架在柱上敷设，当柱子表面埋设钢板时，可将支架的型钢焊接千铁件上；当为
预埋螺栓的形式时，可将支架型钢紧固于上面，也可用抱雒将支架夹于柱上。柱上支架安
装的形式如图38-69 所示，如风管较长时，应在柱子上安装支架，这时先安装好两端支
架，再以该两端支架的标高为基准，在支架型钢的上表面拉直钢丝，如此便于中间支架标
高的确定，以确保风管安装的水平度。当风管太长时，可适当在中间增加几个支架做基准
面，以防钢丝下垂造成误差偏大。圆形风管存在变径时，为保证风管水平度，应注意相应
的变径尺寸。
It' m 霆2 弓丿
4 
图38-69
柱上支架安装
1一预埋件；2 
预埋螺栓；
3 
带帽螺栓；
4—抱雏
3. 吊架安装
管道敷设在屋面、楼板、梁下或柜架下，并离墙较远时，一般采用吊架固定风管。
矩形风管吊架的组成件一般是吊杆和托铁，圆形风管吊架则由抱雏和吊杆组成，如

--- PDF页5962 ---
38.4 
风管安装
425 
图38-70所示。吊杆较长时，在吊杆中间可装花篮螺栓，以调节各杆段长度，以便套丝和
紧固。圆风管的抱雒可按管道直径采用扁钢制成，为便千安装，抱雏设置成两个半边的形
式。单杆长度较大时，为防止风管摇晃，应隔两个单吊杆加一个双吊杆。一般使用角钢材
料制作风管系统的铁托，当风管较重时，可采用槽钢材料。铁托吊杆的螺孔距离，一般比
风管尺寸宽60mm, 如果是保温风管，则比风管宽200mm,
一般使用双吊杆进行固定。
为便于风管标高的调节，吊杆可进行分节，且在端部套上长50,...__,60mm 的丝扣。
(a) 
三
广--------~;----,
: 
: I : : 
尸
A" 
(b) 
图38-70
风管吊架图
(a)
圆形风管吊架；
Cb) 矩形风管吊架
吊杆应根据建筑物实际的情况设置，使用螺栓或电焊连接的吊杆固定于钢筋混凝土
梁、楼板或钢梁上的设置形式可参照图38-71 。
(a) 
(b) 
(c) 
图38-71
吊架在建筑物不同位置上的固定
(a) 楼板或屋面板上；
(b) 钢筋混凝土梁上；
(c) 钢梁上
安装时，应根据风管中心线找出吊杆敷设的位置，单吊杆的敷设位置一般在风管的中
心线上，双吊杆则按风管的中心线，或托盘的螺孔间距进行对称安装。吊杆根据其自身形
式可焊接或悬挂在吊件上，焊接后应涂防锈漆。立管的管卡在安装时，一般先在管卡半圆
弧的中点划线，然后先固定最上面的管卡，再使用线坠，在中心线处吊直线，以便下方的
管卡精准固定。楼板上进行吊杆固定时，固定点应尽措设置在楼板缝中，如位置不合适，
使用手锤或尖鉴等工具打洞。在洞快打穿时，注意用的力度，以免造成楼板下表面大面积
被破坏，从而影响建筑专业的施工质量。风管较长应安装成排吊架时，可先安装两端吊
架，以两端支架为基准，用拉直线的方式确定中间的支架标高，随后进行安装。
采用打洞的方式将支架用强度不小千ClO 的混凝土填埋。螺栓的使用规格为圆形风

--- PDF页5963 ---
426 
38 
通凤与空调工程
管直径衣;:soomm 时用M8 螺栓，直径cf,>800mm 时用MIO 螺栓；输送冷介质的风管垫
块应采取必要的防潮措施。
用穿心螺栓的方式固定，当墙厚度小于370mm 时，可打孔后使用穿心螺栓的方式进
行固定。
38.4.2.4 装配式支吊架的安装
装配式支吊架是在现场使用的一种多用途金属构架的支吊架组合形式，采用螺栓连
接，用膨胀螺栓和扣夹进行固定。相比传统支吊架工序简单，不需在现场施工时使用焊接
和气割设备，当偏差出现时可调节性大，只需用扳手或螺丝刀等常规小工具，结合施工现
场的情况进行细微调整。由千装配式支吊架在设置前，将传统支吊架现场的钻孔、焊接动
火、除锈、刷油等作业转移到了预制场地提前完成，制作质量和精度有所提高，更节约了
现场安装的工序、工期，同时提高了安装质量和安全性，得到了广泛应用，装配式支吊架
的形式如图38-72 所示。
钢梁
图38-72
支吊架在钢结构的固定
1 
钢梁夹具；2 包管夹；
3一可调型管夹
在机电安装工程中，减振降噪要求较高时，风管系统常采用减振弹簧吊架，吊架的选取
参考风管连接形式及所连接机组的振动频率等因素综合计算选用，安装形式如图38-73 所示。
(a) 
(b) 
图38-73
风管弹簧吊架安装
(a)
上部吊装方式；
(b) 下部吊装方式
38.4.3 
风管连接的密封
38.4.3.1 
一般要求
风管连接的长度，按风管法兰连接形式、风管壁厚、安装结构部位，以及风管吊装方

--- PDF页5964 ---
38.4 
凤管安装
427 
法等因素综合确定。为安装便利，在施工现场条件允许前提下，应尽措在地面进行风管的
连接，一般连接的长度控制在lO~l2m 左右。风管连接时，应避免将风管的接口敷设在
墙或楼板内，因此计算风管长度时应加以重视和控制。
金属风管的密封可采用密封胶或密封垫，薄钢板（或组合式）法兰风管的法兰角件
连接处应进行密封。而非金属风管采用铝合金或PVC 插条连接时，应对四角连接处或
漏风的缝隙处进行密封。玻璃纤维风管其连接处的子母口梩接，缝隙处插接密封，风
管其余的密封要求和操作图解可参考现行行业标准《通风管道技术规程》
JGJIT 141 中
相关内容。
38.4.3.2 
垫料的选用
风管连接所使用的密封材料，应对风管的材质没有不良影响，同时满足系统的功能，
并具良好的气密性。法兰垫料的耐热和燃烧性能符合表38-81 的规定。法兰上的螺栓拧紧
后，周边间隙不超2mm, 风管内表面应与垫料平齐。
风管法兰垫料的种类和特性
表38-81
种类
燃烧性能
主要基材耐热性能
橡胶石棉板
不燃A 级
陶瓷类
不燃A 级
600'C 
玻璃纤维类
不燃A 级
300°C 
硅玻钦金胶板
不燃A 级
300'C 
硅胶制品
难燃Bl 级
225°C 
丁腊橡胶类
难燃Bl 级
120°C 
氯丁橡胶类
难燃Bl 级
lOO'C 
聚氯乙烯
难燃Bl 级
lOO'C 
8501 密封胶带
难燃Bl 级
80°C 
异丁基橡胶类
难燃Bl 级
so·c 
当设计无要求时，法兰垫料的厚度一般宜为3~5mm, 空气净化系统的法兰垫料，其
厚度宜为5~8mm 。安装时注意避免垫料挤入风管内，以防止增大空气流动阻力和降低密
封性，同时增加管内灰尘积聚的可能。用千连接法兰螺栓的螺母，应设置在同一侧，法兰
垫料的选用，当设计尤明确规定时，可参考下列原则选用：
(1) 管内输送流质低千70°C 的风管，可选用密封胶带、橡胶板或闭孔弹性材料；管
内输送流质高于70°C 的风管，可根据管内流动介质的工作温度及其特性，选用耐高温、
不燃或防火材料密封，防排烟系统选用不燃同时耐高温的防火材料密封。
(2)
当风管内输送含有腐蚀性的介质时，可选用耐酸橡胶板或软聚氯乙烯板等。
(3)
当风管内输送可能产生的疑结水，或输送含有蒸汽的潮湿空气风管，可选用闭孔
海绵橡胶板或普通橡胶板。
(4) 除尘系统的风管用不影响系统功能实现的橡胶板。
(5) 输送洁净空气的风管，用不产尘、不易老化、不影响系统功能实现的橡胶板、闭

--- PDF页5965 ---
428 
38 
通风与空调工程
孔海绵橡胶板。
图38-74
垫料连接形式
料的宽度应与风管内壁平齐。
使用垫料前，应了解各种材质垫料的
使用范围，防止用错垫料；对空气洁净系
统的风管垫料，严禁用易产生灰尘的材料。
法兰垫料应尽量减少接头，接头必须采用
樱形或神形连接，涂胶应粘牢，垫料连接
形式如图38-74 所示。法兰均匀压紧后，垫
38. 4. 4.1 
风管的连接
1. 风管法兰连接
38.4.4 
金属风管的安装
按设计要求装填垫料后，取两片法兰对正，穿螺栓并配置螺母，暂时先不紧固。用尖
头圆钢塞进可能无法穿螺栓的螺孔中，将螺孔撬正，直到确认所有螺栓都可顺利穿进，再
将螺栓拧紧。为防止螺栓滑扣，紧固螺栓时应按十字交叉，对称均匀地拧紧。连接好的风
管，应以两端的法兰为准，拉线检查风管连接是否平直。
2. 风管无法兰连接
无法兰连接的风管，其接口处应牢固和严密，矩形风管的四角必须有密封及定位措
施，风管连接应平直，不能出现错位和扭曲。螺旋风管一般采用无法兰连接。
(1) 抱雏式：该形式主要用于圆风管的连接。制作过程中将每一个管段端部轧制凸
棱，使一端缩为小口。现场安装时，按气流流动的方向将小口插入大口中，在风管外部使
用两片钢制抱雒，将两个凸棱抱紧连接。最后以螺栓的形式穿在耳环中并拧紧，做法如
图38-75所示。
厂
抱籍式连接
插入式连接
图38-75
无法兰连接形式
(2) 插入式连接：该形式可用于连接矩形或圆形风管，连接方式为先制作连接管，插
入风管后用自攻螺栓或珋钉固定。
(3) 插条式连接：该形式适用千连接矩形风管。风管制作中将风管连接端部轧成平折
咬口，随后将两端合拢，插入插条，然后压实。折耳插条的风管在转角处将折耳拍弯，再
插入相邻的插条。风管较长时，或插条需对接时，也可将折耳插入另一根对接插条中，如
图38-76 所示。
(4) 软管式连接：该形式主要用于风管与部件（静压箱、散流器及侧送风口等）的连
接。安装时，软管两端套在连接的管外，然后用特制软卡将软管雒紧。

--- PDF页5966 ---
38.4 
风管安装
429 
// 
—飞勹
二
~e__
平插条A~ 
立式插条
角式插条
图38-76
插条式连接
38. 4. 4. 2 
风管系统的安装
风管系统的安装，应符合下列规定：
乏
., 
气流方向
平S 形插条
二』
立S 形插条
(1) 为便于螺栓和支架的安装作业，应根据现场情况和风管的安装标高，分别使用高
凳、梯子或脚手架等工具进行安装。当采用脚手架时，应搭设牢固，以防止发生安全事故。
(2) 输送产生凝结水或含蒸汽的潮湿空气风管，安装坡度应按照设计的要求，并应在
管底最低处设置带封堵的泄水口。风管底部不宜设置接缝，所有接缝处应做密封处理，密
封可用密封背、锡焊、涂抹腻子的方式。
(3) 输送易燃、易爆气体的系统和处于易燃易爆介质环境的通风系统，都必须严密，
并不能设置接口。易燃、易爆系统的风管通过生活间或辅助生产房间时，在这些房间内不
能有接口。
(4) 风管穿屋面应设置防雨罩。一般将防雨罩设置在预制的井圈外侧，能避免雨水沿
壁面漏到层内；穿屋面长度大于1. 5m 的立管，应设置拉索进行固定；拉索应避免设置在
避雷针、避雷网，或风管法兰上。
(5) 风管在安装前，先检查支吊（托）架的位置，并检查其是否牢固可靠。参照施工
方案以确定吊装方法（整体吊装或逐节吊装），按先干管后支管的程序进行吊装。
(6)
吊装前，根据现场具体情况，在梁和柱的相应节点处挂好滑车，穿上麻绳，牢固
地捆扎风管，然后再进行起吊。
(7) 起吊过程中，先慢慢地拉紧系重绳，使绳子受力均衡。在风管离地200,..___,300mm
时，停止起吊，并检查滑轮受力点，以及所绑扎的绳扣和绳子之间是否牢固，风管重心是
否正确。检查无误后，再继续起吊至安装标高，将风管平稳放在支吊架上，加以稳固后，
才可解开绳扣。
(8) 水平安装的风管，风管的水平找正可用吊架上的调节螺栓，或在支架上用调整垫
块的方法。风管在安装后，可用拉线、吊线、水平尺检验的方法检查风管的水平度和垂
直度。
(9) 若风管安装区域的建筑节点上不便悬挂滑轮，或需连接的风管重最轻、长度短，
可用麻绳先将风管拉至脚手架上，再抬到支架上进行分段安装。先固定一段后，再起吊另
一段风管。

--- PDF页5967 ---
430 
38 
通风与空调工程
38.4.5 
非金属风管的安装
38.4.5.1 
风管的连接
(1) 风管管口与风管法兰（或其他连接件）使用插接连接时，管板厚度与法兰（或其
他连接件）槽宽度应有适度的过盈最，风管连接的两法兰端面应严密、平行，法兰螺栓的
两侧应加锁锌垫圈；其四角接头处应平整，不平度应小于或等千
1. 5mm, 接头处的内边
应涂抹密封胶。
(2) 非金属风管的椎接接头处四周缝隙应一致，没有明显的褶皱或弯曲；内涂密封胶
应均匀，外粘密封胶带应牢固、无缺损。
(3) 非金属风管安装时应适当增加支吊架与水平风管的接触面积；风管安装时，支架
间垂直或水平间距应符合设计或国家现行规范的要求。
(4) 无机玻璃钢风管还应符合下列规定：
1) 垂直安装的风管支架间距不应超过3m, 单根立管应有至少2 个固定点。
2) 风管的长边尺寸（直径）大千1250mm 处安装的三通、弯管、消声器、阀门、消
声弯管、风机等处，应设单独的支吊架。
3) 风管长边或直径大于2000mm 的超高、超宽特殊风管的支吊架规格及安装间距应
进行必要的载荷计算。
4) 长边（或直径）超过1250mm 的风管在吊装时不超过2 节。
5) 法兰螺栓两侧应加设锁锌垫圈，并应均匀拧紧。
6) 组合型保温式的无机玻璃钢风管，其保温隔热层的切割面应采用与风管材质相同
的树脂或胶凝材料加以涂封；风管在安装前应擦拭附在风管内外壁面的灰尘及切割飞
散物。
(5) 硬聚氯乙烯风管还应符合下列规定：
1) 承插连接的圆形风管，当直径不大千200mm 时，插门深度宜为40~80mm,
粘结
处应严密牢固；当采用套管连接时，套管长度宜为150~250mm, 套管厚度不小千风管壁
厚，连接形式如图38-77 所示。
2) 法兰垫料宜采用3~5mm 厚的耐酸橡胶板或软聚氯乙烯板，连接法兰的螺栓应加
钢制垫圈。
3) 风管上使用的金属部件和附件，应做防腐处理。
(a) 
38. 4. 5. 2 
风管系统的安装
(b) 
图38-77
聚氯乙烯圆形风管的连接形式
(a)
套管连接；
(b)
承插连接
非金属风管的安装要求基本类同于金属风管的安装，但还应该注意以下事项：

--- PDF页5968 ---
38.4 
风管安装
481 
(1) 风管穿过密封的墙体或楼板时，除无机玻璃钢风管外，均应采用外包金属套管或
金属短管。套管板厚应符合金属风管的板材厚度规定，系统中与防火阀、电加热器连接的
风管材料必须采用不燃材料。
(2) 塑料风管的安装应符合下列规定：
1) 塑料风管一般沿柱、墙或板下敷设，安装时一般使用吊架，也可用托架；但风管
和吊架间，应垫入3~5mm 厚的塑料垫片，并使用胶粘剂粘合。
2)
由千管内外温度的影响，可能造成塑料风管下垂，因此塑料风管支架间距相比金
属风管更小，一般为1. 5~3m。另外塑料风管相比金属风管轻，支架所用的钢材可比金属
风管小一号。
3)
由于塑料风管线膨胀系数大，故支架抱箱不能固定得太紧，风管和抱雏间留有一
定的空隙，便千风管的伸缩；塑料风管管段过长时，每隔15~20m 设置一个伸缩节，便
于补偿其伸缩量。
4) 法兰连接时，可用3~6mm 厚的软聚氯乙烯塑料板作为垫片，法兰螺栓处应加硬
聚氯乙烯塑料制成垫剧。螺栓紧固时，应注意塑料的脆性，应十字交叉、均匀地拧紧
螺栓。
5) 安装的风管与散热较强的设备，以及风管与热力管道之间，应留有足够的距离。
以防止风管受热变形；室外敷设的风管以及其他塑料部件，为避免太阳照射加速其老化，
风管及部件的外表面应刷臼色油漆或铝粉漆。
38.4.6 
复合材料风管的安装
复合材料风管的连接工艺可参考现行国家标准《通风与空调工程施工规范》
GB 50738 的相关规定，其安装除应符合本书非金属风管的连接要求外，还应满足下列
要求：
(1) 复合风管的连接处，应接缝牢固，不应有开裂和孔洞。当插接时，接口应与风管
匹配，不能出现松动的现象，端口的缝隙不大千5mm 。
(2) 复合风管当采用金属法兰时，应采用防冷桥的措施。
(3) 玻璃纤维复合风管还应符合以下规定：
1) 板材搬运过程中，应避免破坏覆面或树脂涂层。
2) 椎连接风管在连接处应涂神口胶粘剂，连接后的外接缝处用骑缝扒钉进行加固，
间距不大千50mm, 用宽度大于50mm 热敏胶带进行粘贴密封。
3) 风管预制连接的长度不超过2. 8m 。
4) 采用槽形插接等构件连接时，风管端切口用铝箱胶带封堵，或用密封胶封堵。
5) 采用插条式构件或钢制槽形法兰连接的风管纵向固定处，在风管外壁用槽钢或角
钢抱雒、内壁垫锁锌金属内套，用锁锌螺栓穿管壁，将内套与抱雒固定；螺孔间距不大于
120mm, 螺母位于风管外，螺栓穿管壁处进行密封处理。
6) 玻璃纤维板复合材料风管竖井内垂直固定时，川角钢法兰制成“井”形套，突出
部分可用做风管固定的吊耳。
(4) 聚氨酣铝箱复合板与酚酢铝箱复合板风管的安装还应符合下列规定：
1) 法兰插条的长度宜小于风管的内边1~2mm, 其不平面度不大于2mm 。

--- PDF页5969 ---
432 
38 
通风与空调工程
2) 中、高压风管插接法兰之间加密封垫或采取其他密封
措施。
3) 插接法兰四角插条端头应先涂抹密封胶后再插护角。
4) 风管边长不大于500mm 的支管与主管接连时，可采用
在主、支管接口处切45° 坡口，然后直接粘结的连接方式，如
图38-78
主风管上直接
图38-78所示；也可按照现行行业标准（（通风管道技术规程》
开口连接支风管
JGJ/T 141 中的规定，在连接件四角处涂抹密封胶并粘贴严密。
38.4.7 
柔性风管的安装
柔性风管的安装应符合下列规定：
(1) 在风管系统安装前，建筑的结构及门窗，地面施工已完成。
(2) 风管安装场地上所用的机具应保持清洁，安装人员穿戴清洁的工作服、工作鞋和
手套。
(3) 清洗干净并包装密封的风管及部件，安装前不能拆卸；安装时，风管及部件拆开
端口封膜后应立即连接；如安装中途停顿，应将端口重新密封。
(4) 风管与洁净室的隔墙及吊顶等围护结构的接缝应严密。
(5) 非金属柔性风管的安装位置应远离热源设备。
(6) 柔性风管在安装后应能充分伸展，伸展度应大于或等千60%; 风管在转弯处的
截面不得缩小。
(7)
圆形柔性风管采用金属材料时，使
用抱雏将风管与法兰紧固的形式，当直接采
用螺栓紧固时，紧固螺栓距风管端部应大于
12mm, 螺栓间距应小于150mm 。
(8) 用于支管安装的铝笛聚酷膜复合柔
性风管长度应小于Sm;
当风管与角钢法兰
连接时，采用厚度不小于0.5mm 的锁锌板
将风管与法兰紧固，如图38-79 所示；圆形
风管的连接宜采用卡雏紧固，插接长度应大
于50mm,
当用于连接的套管直径大于
300mm 时，应在套管端面
10,..__, 15mm 处压
制环形凸槽，安装时卡雏应放置在套管的环
形凸槽后面。
图38-79
柔性风管与
角钢法兰的连接
38.4.8 
织物布风管的安装
织物布风管的安装应符合下列规定：
(1) 应按图纸要求对缝纫、连接或开孔（或网格条缝），以及管件搭配等进行出厂质
最检验。
(2) 风管的安装以滑轨、悬索吊挂形式为主。悬索两端的固定点在建筑主体上应紧
绷，基本无下垂，一端设可调节的法兰螺栓，悬索长度如大千15m 时，应增设悬挂点，

--- PDF页5970 ---
38.4 
凤管安装
433 
以防止风管中段下垂。风管的安装形式有单索（轨）、双索（轨）和多排钢索等；双索和
多索在吊装时，索绳之间应平行，间距与布风管的吊点一致，并符合下列规定：
1) 绳索的材质应为不锈钢绳索或锁锌绳索。
2) 滑轨的材质应为金属或非金属滑轨。
3) 滑轨之间的对接处应连接紧密，不得有错位现象，以防止布风管吊钩在滑动时被
卡住；对接后滑轨在同一直线上，不得弯曲；双排滑轨安装时应保持滑轨间平行，滑轨固
定螺栓的纵向间距为300,....__700mm 。
(3) 风管与金属风管的连接可使用抱雏的方式，金属风管的管口应有翻边及距口30,....__
50mm 的环形滚筋凸台。连接风管的金属接口板厚宜为
1. o,....__ 1. 2mm、有效长度为120,..___,
150mm 、外口直径应比风管直径小5,....__8mm,
插接后抱雏箱紧。
(4) 风管的安装顺序从进风处向未端进行，基本原则为先主管后支管，连接接口应
严密。
(5) 安装完成后风管不应有打结、扭转或错位等现象，保持风管平直并处于自然下垂
及伸直状态；总长度偏差不大于200mm, 安装高度偏差不大千5mm 。
(6) 遇有影响风管走向的障碍时，不应直接利用风管的柔性绕过障碍物。
38.4.9 
净化系统风管的安装
净化系统风管的安装应符合下列规定：
(1) 在风管安装前，风管、静压箱及其他部件的内外表面应擦拭干净，观察其表面应
无浮尘和油污，在施工停止时，端口应封闭。
(2) 净化系统风管的法兰垫料厚度应为5,....__8mm, 不得采用乳胶海绵。法兰垫料应不
产生灰尘、不易老化，且有一定的强度和弹性；法兰垫片应减少拼接，不得在垫料表面涂
刷涂料。
(3)
当风管穿过洁净区的吊顶、隔墙等围护结构时，应采用合理可靠的密封措施。
(4) 风管系统安装时，所使用的螺栓、螺母、垫圈及柳钉等材料，均不能对风管系统
造成腐蚀。
38.4.10 
系统风管严密性检验
38. 4. 10. 1 
严密性检验规定
风管系统在安装完毕后，应按系统类别进行严密性检验，漏风最应符合设计要求。风
管系统的严密性检验应符合下列规定：
(1) 风管的严密性测试应分为观感质量检验与漏风鼠测试。观感质晕检验可用千微压
风管，也可作为其他压力风管工艺质批的检验，目测风管结构严密，尤明显穿透的缝隙或
孔洞为合格。漏风量检验应为规定工作压力下，对风管系统漏风量测试不大千规定值为合
格。系统漏风最检验，应以总管或干管为主，采用分段检测、汇总综合分析的方式。检测
数晕应符合设计或现行国家标准《通风与空调工程施工质扯验收规范》GB 50243 的规定。
检测样本宜大千3 节以上，且总表面积不小千15m2 。不同压力的风管系统漏风量应满足
表38-82 的要求。

--- PDF页5971 ---
484 
38 
通风与空调工程
风管允许漏风量
表38-82
三；
1 允午;~lI;~t)]
注：1. Q1 —低压风管允许漏风量；Qm —中压风管允许漏风最；Qh —高压风管允许漏风扯。
2. p 一系统风管工作压力
(Pa) 。
(2) 净化系统风管的严密性检验，排烟、除尘、低温送风系统按中压系统风管的规
定；
Nl,___,N5 级的系统按高压系统风管的规定执行；
N6,___,N9 级的系统风管必须通过工艺
性的检测或验证。
(3) 低压、中压圆形金属与复合材料风管，以及采用非法兰形式的非金属风管的允许
漏风量，应为矩形风管规定值的50% 。
(4) 砖、混凝土风道的允许漏风量不大于矩形低压系统风管规定值的1. 5 倍。
38. 4. 10. 2 
严密性检验方法
系统风管的严密性检验，以漏风景测试的方式进行。漏风量应采用检验合格的专用仪
器进行测最，或采用符合现行国家标准《用安装在圆形截面管道中的差压装置测量满管流
体流量第
1 部分：一般原理和要求》GB/T 2624. 1 中规定的计量元件搭设的测屉装置。
风管系统的漏风最测试应符合下列规定：
(1) 系统风管与设备的漏风量测试，应分正压试验和负压试验两类。应根据被测风管
的工作状态决定，也可采用正压测试来检验。
(2) 系统风管漏风量测试可采用整体或分段进行，测试时，被测系统的所有开口均应
封闭，不应漏风。
(3) 被测系统风管的漏风量超过设计或《通风与空调工程施工质最验收规范》
GB 50243 的规定时，应查出漏风部位（可用听、摸、飘带、水膜或烟检漏），做好标记；
修补完工后，应重新测试，直至合格。
(4) 将专用的漏风量测试装置用软管与被测风管系统连接并检查连接严密。
(5) 打开漏风最测试装置电源，并调节变频器频率，当风管系统内静压达到设定值
后，测出漏风量测试装置上流量节流器的压差值凶P 。
(6) 测出流量节流器的压差值凶勹言，计算出流量值Q (m3 /h), 该流量值Q (m3 /h) 
再除以被测风管系统的展开面积F(m勹，即为被测风管系统处于实验压力下的漏风量QA
[ (m3 /h• m2) J 。
38. 5 
风管部件制作和安装
通风与空调系统风管的部件包括风阀、消声器、风罩、风帽、风口、柔性短管及过滤
器等，这些部件是保证通风与空调系统正常安全运行，并起到调节、控制和检测维修作用
的重要组成部分。目前，国内风管部件的生产巳转向专业化、标准化发展，大多数部件均
由专业企业生产，只有少数部件由施工单位生产。风管部件制作的质晕，应符合设计要求
和国家有关标准的规定。

--- PDF页5972 ---
38.5 
凤管部件制作和安装
435 
38.5.1 
风阀的制作和安装
38. s. 1.1 
风阀的制作
通风与空调系统的风阀是用来调节通风与空调系统风量，平衡各支管或送、回风口风
量的阀门，在特定情况下还可通过开启、关闭相关风阀，达到防火、排烟的目的。风阀是
通风与空调工程风管系统大扯使用的重要部件。
常用风阀包括蝶阀、多叶调节阀、插板阀、止回阀、三通调节阀、排烟防火阀等。
1. 风阀制作规定
(1) 手动风阀的手轮或手柄应以顺时针方向转动为关闭，其调节范围及开启角度指示
应与叶片开启角度相一致。用千除尘系统间歇工作点的风阀，关闭时应能密封。手动风阀
的制作应符合下列规定：
1) 结构应牢固，启闭应灵活，法兰应与风管的材质相一致。
2) 叶片的搭接应贴合一致，与阀体缝隙应小千2mm 。
3) 截面积大千
1. 2面的风阀应实施分组调节。
(2)
电动、气动调节风阀的驱动执行装置，动作应可靠，在最大工作压力下丁作应
正常。
(3) 防火阀和排烟阀（排烟口）的制作必须符合有关消防产品标准的规定，并应具有
相应的产品合格证明文件。
(4)
防爆系统风阀的制作材料必须符合设计规定，不得自行更换。
(5) 净化空调系统的风阀，其活动件、固定件以及紧固件均应采取防腐措施；风阀叶
片主轴与阀体轴套配合应严密，且应采取密封措施。
(6) 工作压力大千1000Pa 的调节风阀，生产厂家应提供在1.5 倍工作压力下能自由
开关的强度测试合格的证书或试验报告。
(7) 定风量风阀的风量恒定范围和精度应符合工程设计及产品技术文件要求。
(8) 风阀法兰尺寸允许偏差应符合表38-83 的规定。
风阀法兰尺寸允许偏差
表38-83
允许偏差
(mm)
风阀长边尺寸b
圆形风阀法兰任意
或直径D (mm) 
边长或直径偏差
矩形风阀端口对角线之差
法兰或端口端面平面度
正交两直径之差
b(D) 冬320
+2 
上3
0~2 
土2
320< b(D)~2000 
+3 
土3
0~2 
士2
2. 风阀制作工艺流程

--- PDF页5973 ---
436 
38 
通凤与空调工程
3. 常用风阀的制作
(1) 蝶阀
蝶阀一般用千分支风管的通风量调节。蝶阀主要由短管、阀板、调节装置构成，通过
转动调节阀板的角度来调节风量。蝶阀的制作应符合以下规定：
1) 组装时手柄、手轮转动应灵活，以顺时针方向转动为关闭。
2) 调节范围及开启角度指示应与叶片开启角度相一致。
(2)
多叶调节阀
多叶调节阀用千调整风管系统各支管或风口的风量，分为对开式和顺开式。多叶调节
阀可通过手轮和蜗杆调节叶片角度以达到风量调节的要求，各叶片一边应贴有闭孔海绵橡
胶条，保证多叶调节阀关闭的严密性。多叶调节阀的制作应符合以下规定：
1) 多叶调节阀的结构应牢固，启闭应灵活，法兰材质应与风管相一致。
2) 截面积大千1.2面的多叶调节阀，应分组调节。
3) 多叶调节阀的叶片闭合时应严密，叶片搭接晕应一致，与阀体间隙应小于2mm 。
4) 多叶调节阀应配备叶片开启角度指示装置。
5) 用于净化空调系统的多叶调节阀，阀体的活动件、固定件、紧固件应采用防腐处
理，阀体与外界相通的缝隙处，应进行严格密封处理。
(3) 插板阀
插板阀常用千通风、除尘系统风管中，用来调节各支风管的风最。插板阀的制作应符
合以下规定：
1) 插板阀的阀体应严密，内壁应做防腐处理。
2) 插板应平整，启闭应灵活，并应有定位固定装置。
3) 斜插板风阀的上下接管应成直线。
(4) 止回阀
止回阀又称单向阀，在通风与空调系统中，特别是在净化空调系统中，常用于防止风
机停止运转后气流倒流。在风机开启后，止回阀阀板在风压作用下开启，风机停止运转
后，阀板自动关闭；为使阀板开闭灵活，阀板应采用轻质材料。止回阀分为水平式和垂直
式两种，其制作应符合以下规定：
1) 止回阀的阀轴必须灵活，阀板关闭应严密。
2)
阀片的饺链和转轴应采用耐锈蚀材料制作。
3)
阀片的强度应保证在最大负荷压力下不弯曲变形。
(5)
三通调节阀
三通调节阀用来调节通风与空调系统总风管对支风管的通风量，通过改变阀板位置来
实现支风管通风量的变化。三通调节阀阀板分为手柄式和拉杆式，三通调节阀的制作应符
合以下规定：
1) 三通调节风阀的手柄转轴或拉杆与风管（阀体）的结合处应严密。
2) 手柄与阀片应处于同一转角位置，拉杆可在操控范围内做定位固定。
3)
阀板调节应方便，不得与风管相碰擦。
(6)
防火阀
1)
防火阀的外壳应用厚度不小于2mm 的钢板材料制作，防止失火时受热变形，影

--- PDF页5974 ---
38. 5 
凤管部件制作和安装
437 
响阀板的关闭。
2) 防火阀的转动部件应转动灵活，应采用黄铜、青铜、不锈钢和锁锌或电锁铁件等
耐腐蚀的金属材料制作。
3) 防火阀的易熔件应采用符合国家相关标准的产品，其熔点温度应符合设计要求
（一般要求易熔件在温度升至68°C 时即熔断）。感烟感温器动作温度280°C, 温度允许偏差
为— 2°C 。
4)
防火阀关闭时必须严密，禁止气流通过。
5) 防火阀在阀体制作完成后应加装执行机构并逐台进行检验。
38. 5. 1. 2 
风阀的安装
1. 常规风阀的安装
常规风阀安装前应检查其框架结构是否牢固，调节、定位装置是否灵活。风阀安装时
应将其法兰与风管或设备的法兰对正，加上密封垫圈后用螺栓连接固定。
常规风阀的安装应符合下列规定：
(1) 风阀应安装在便千操作及检修的部位，安装后，手动或电动操作装置应灵活可
靠，阀板关闭应严密。
(2) 风阀的气流方向应与风阀标注一致。
(3) 风阀的开闭方向、开启程度应在阀体上有明显、准确的标志。
(4) 位千高处的风阀操作装置应距地面或平台l~l. 5m, 以便于操作风阀。
(5) 斜插板风阀安装时，阀板应顺气流方向插入；水平安装时，阀板应向上开启。
(6) 止回阀、定风釐阀的安装方向应正确。
(7) 除尘系统风管，不应使用蝶阀，可采用密封式斜插板阀。为防止运行中积尘，安
装位置应选在不易积尘的管段上。斜插板阀应顺气流方向与风管成45°角安装，垂直安装
时阀板应向上拉启，水平安装时阀板应顺气流方向插入。
(8) 余压阀是保证洁净室内静压维待恒定的重要部件，安装时应保证阀体与墙体连接
处的严密性。
2. 防火阀的安装
(1)
防火阀安装规定
1) 防火阀安装前应对防火阀的质量进行检查，按设计要求和国家相关标准的规定，
从规格、材质、外观、性能等方面进行检查，技术质量符合要求后，才能进行安装。
2) 防火阀、排烟阀（口）的安装位置、方向应正确。位千防火分区隔墙两侧的防火
阀，距墙表面不应大千200mm 。
3) 防火阀直径或长边尺寸大千等千630mm 时，应设有独立的支吊架，防止风管变
形影响防火阀关闭。
4)
防火阀安装时应注意阀门的方向，易熔件应迎气流方向。
5) 防火阀中的易熔件须在系统安装完成后再进行安装；易熔件（熔断器）安装后，
必须逐一检查并确认处千正常状态。
(2)
防火阀安装要求
1) 防火阀水平安装时，可根据防火阀的安装部位采用支架或吊架固定，保证防火阀
稳固，如图38-80(a) 和图38-80(b)
所示。

--- PDF页5975 ---
438 
38 
通凤与空调工程
防火阀
(a) 
(b) 
夕
酬豁、
挡板
墙体
\ 
固定框
(d) 
图38-80
防火阀穿墙安装
套管
防火阀
墙体
固定框
(c) 
防火阀
楼板
(e) 
(a)
防火阀水平吊架安装；
(b)
防火阀水平固定架安装；
(c)
穿越防火墙防火阀安装；
(d)
变形缝处防火阀安装；
(e)
穿越楼板防火阀安装
2) 风管穿越防火墙安装防火阀时，防火阀距墙表面不应大于200mm, 墙体内应预留
壁厚不小千1.6mm 的钢制套管，套管与风管之间应有5~10mm 的间隙。防火阀安装后，
墙洞与防火阀间应用水泥砂浆密实封堵，如图38-80(c)
所示。
3) 穿越变形缝处安装防火阀时，应在变形缝两侧分别安装防火阀，穿墙套管与墙体
之间留有50mm 的缝隙，缝隙处用玻璃棉或矿棉材料填充密实，保证墙体沉降时风管正
常工作，套管中间应设挡板以防止填充材料外漏滑落，套管一端设有固定挡板，示例如
图38-80(d)
所示。
4) 风管垂直穿越楼板时，风管、防火阀由固定支架固定，风管与楼板缝隙用玻璃棉
或矿棉填充密实，楼板下面应设挡板以防止填充物脱落，楼板上面设防护圈保护风管，防
护圈高度20~50mm,
如图38-80(e)
所示。
38.5.2 
消声器的制作和安装
38.5.2.1 
消声器的制作
1. 消声器制作工艺流程
消声片下料
填充消声材料
2. 消声器制作的结构质量要求
消声器的制作应符合下列规定：
钻孔、打眼
装钉覆面材料
(1) 消声器的类别、消声性能及空气阳力应符合设计要求和产品技术文件的规定。
(2) 矩形消声弯管平面边长大于800mm 时，应设置吸声导流片。

--- PDF页5976 ---
38.5 
凤管部件制作和安装
439 
(3) 消声器内消声材料的织物覆面层应平整，不应有破损，并应顺气流方向进行
搭接。
(4) 消声器内的织物覆面层应有保护层，保护层应采用不易锈蚀的材料，不得使用普
通钢丝网。当使用穿孔板保护层时，穿孔率应大千20% 。
(5) 净化空调系统消声器内的覆面材料应采用尼龙布等不易产尘的材料。
(6) 微穿孔（缝）消声器的孔径或孔缝、穿孔率及板材厚度应符合产品设计要求，综
合消声最应符合产品技术文件要求。
(7) 消声材料的材质应符合工程设计的规定，外壳应牢固严密，不得漏风。
(8) 阻性消声器充填的消声材料，密度应符合设计要求，铺设应均匀，并应采取防止
下沉的措施。片式阻性消声器消声片的材质、厚度及片距，应符合产品技术文件要求。
(9) 现场组装的消声室（段），消声片的结构、数量、片距及固定应符合设计要求。
(10) 抗性消声器，不能任意改变膨胀室的尺寸。
(11) 共振性消声器不能任意改变关键部分的尺寸。穿孔板应平整，孔眼排列形式、
尺寸应准确、均匀，不得有飞边、毛刺，穿孔板的孔径和穿孔率应符合设计要求。共振腔
的隔板尺寸应正确，隔板与壁板连接处紧贴。应按设计要求严格进行，不能任意改变有关
的结构尺寸及其零、部件的形状，以防改变和降低共振消声性能。
(12) 阻抗复合式消声器中的阻性吸声片是在框架内填超细玻璃棉，外包玻璃布。填
充的吸声材料应符合设计要求，并均匀铺设，覆面层不得破损。
(13) 阻抗复合式、微穿孔（缝）板式消声器的隔板与壁板的结合处应紧贴严密；板
面应平整、无毛刺，孔径（缝宽）和穿孔（开缝）率及共振腔的尺寸应符合国家现行标准
的有关规定。
04) 消声器与消声静压箱接口应与相连接的风管相匹配，尺寸的允许偏差应符合
表38-84 的规定。
消声器与消声静压箱接口尺寸允许偏差
表38-84
允许偏差
(mm)
长边尺寸b
或直径D (mm) 
边长或直径偏差
矩形端口对角线之差
法兰或端口端面平面度
圆形法兰任意
正交两直径之差
b(D) 冬320
士2
士3
0~2 
土2
320 < bCD) 冬2000
土3
土3
0~2 
土2
38.5.2.2 
消声器的安装
消声器的安装应符合下列规定：
(1) 消声器安装前应进行质鼠检查，按设计要求和国家相关标准的规定，从规格、材
质、外观、防火、防潮、防腐等方面进行检查。技术质量符合要求后，方可进行安装。
(2) 安装前，应对运达现场的成品消声器，加强管理和检查。在运输和安装过程中，
不得损坏和受潮，填充的消声材料不应有明显下沉。
(3) 消声器安装时，应严格注意方向，不得装反，安装后的方向应正确。
(4) 片式消声器消声片单体安装时，其固定端不得松动，片距应均匀，否则影响消声
效果。

--- PDF页5977 ---
440 
38 
通凤与空调工程
(5) 消声器安装使用的支吊架的型式、安装位置和固定强度，必须符合设计和相关标
准的规定。
(6) 消声器及消声弯管安装时，其重掀不得由风管承担，应设置独立支吊架，固定应
牢固。
(7)
当回风箱作为静压箱时，回风口处应装设过滤网。
38.5.3 风罩的制作和安装
风罩是通风与空调系统中的局部排气部件，用于将有害物质及气体吸入并排出室外。
风罩的种类较多，按结构可分为密封罩和开口罩，按使用要求可分为上吸式、下吸式、槽
边式、侧吸式、可升降式、回转式等。
38.5.3.1 
风罩的制作
1. 风罩制作工艺流程
(1) 根据使用要求的不同，风罩可选用普通钢板、锁锌钢板、不锈钢板或聚氯乙烯板
等材料制作。
(2) 风罩制作的展开下料方法与风管配件相同，可按其几何形状，用平行线法、放射
线法、三角形法等展开。
(3) 风罩成型组装时根据采用板材的情况，可采用咬接、柳接及焊接等方法，制作要
求与风管相同。
2. 风罩制作质量要求
风罩的制作应符合以下规定：
(1) 风罩的结构应牢固，形状应规则，表面应平整光滑，转角处弧度应均匀，外壳不
得有尖锐的边角。
(2) 具有回转式或升降式结构的风罩，活动部件转动应灵活，操作机构使用方便。
(3) 槽边侧吸罩、条缝抽风罩的尺寸应正确，吸口应平整，罩口加强板间距应均匀。
(4) 厨房排烟罩应采用不易锈蚀的材料制作，其下部集水槽应严密不漏水，并应坡向
排放口。罩内安装的过滤器应便于拆卸和清洗。
(5) 风罩与风管连接的法兰应与风管法兰相匹配。
38.5.3.2 
风罩的安装
风罩的安装应符合下列规定：
(1) 风罩的安装宜在设备就位后进行。
(2) 风罩安装时，位置应正确，固定应牢固可靠。
(3) 风罩应设置独立支吊架，且不应影响生产工艺设备的操作。
(4) 风罩的安装应排列整齐、牢固可靠，安装位置和标高允许偏差应为士10mm,
水
平度的允许偏差应为3%。，且不得大于20mm 。
(5) 用千排除潮湿气体的伞形风罩，安装时应在罩口内采取排除凝结水的措施。
(6) 风罩的安装高度对其实际效果影响很大，应严格按照设计要求安装。

--- PDF页5978 ---
38.5 
凤管部件制作和安装
441 
38.5.4 风帽的制作和安装
风帽是通风与空调系统向室外排放气体的出门，按形状可分为伞形风帽、锥形风帽和
筒形风帽，如图38-81 所示。伞形风帽适用千一般机械排风系统，锥形风帽适用于除尘系
统，筒形风帽适用于自然排风系统。
5 
7 
伞形风帽
锥形风帽
图38-81
风帽类型
l—伞形罩；
2一支撑；
3—固定雏；4 
伞形罩；
5一外筒；
6-扩散管；
7一支撑
筒形风帽
38. 5. 4. 1 
风帽的制作
1. 风帽制作工艺流程
(1) 风帽可采用普通钢板、锁锌钢板或其他适宜的材料进行制作。
(2) 风帽的展开下料方法与风管配件相同，可按其几何形状，用平行线法、放射线
法、三角形法等展开。
(3) 风帽的成型组装根据采用板材的情况，可采用咬接、珋接及焊接等方法，制作要
求与风管相同。
2. 风帽制作质釐要求
风帽的制作应符合下列规定：
(1) 风帽的结构应牢固，形状应规则，表面应平整。
(2) 与风管连接的法兰应与风管法兰相匹配。
(3) 伞形风帽伞盖的边缘应采取加固措施，各支撑的高度尺寸应一致。
(4) 锥形风帽内外锥体的中心应同心，锥体组合的连接缝应顺水，下部排水口应
畅通。
(5) 简形风帽外筒体的上下沿门应采取加固措施，不圆度不应大于直径的2% 。伞盖
边缘与外筒体的距离应一致，挡风圈的位置应准确。
(6) 旋流型屋顶自然通风器的外形应规整，转动应平稳流畅，且不应有碰擦音。
38.5.4.2 
风帽的安装
风帽一般有两种安装方法，可穿过墙壁伸出室外，也可直穿屋顶伸出室外。风帽的安

--- PDF页5979 ---
442 
38 
通凤与空调工程
装应符合下列规定：
(1) 风帽的安装应牢固，连接风管与屋面或墙面的交接处不应渗水。
(2) 不连接风管的筒形风帽，可用法兰固定在屋顶混凝土或木底座上，当排放气体湿
度较大时，为防止冷凝水漏入屋内，风帽底部应设有滴水盘和排水装置。
(3) 风帽安装高度高于屋顶1. 5m 时，应用拉索固定牢固，拉索不得少千3 根，防止
风帽被风吹倒。
(4) 为防止雨水落入风管，风帽顶部应设有防雨帽。
38.5.5 
风口的制作和安装
风口是通风与空调系统向房间送入或排出房间空气的装置，有多种形式，按用途可分
为送风口、回风口和排风口，按使用对象可分为通风系统风口和空调系统风口。
38.5.5.1 
风口的制作
风口一般明装千室内，风口的制作除应满足技术要求外，还应做到外形平整美观，制
作时应使用机械工具生产。
1. 风口制作工艺流程
(1) 风口材质应符合设计要求，可采用普通钢、不锈钢、铝板等材质制作。
(2) 风口的展开下料方法与风管配件相同，可按其几何形状，用平行线法、放射线
法、三角形法等展开。
(3) 风口的成型组装根据采用板材的情况，可采用咬接、柳接或焊接等方法，制作要
求与风管相同。
2. 风口制作质量要求
风口的制作应符合下列规定：
(1) 风口的外形尺寸，必须符合风管及设备连接的尺寸，其偏差不应大千2mm 。
(2) 矩形风口应方正，四角应为直角，对角线的偏差不应大千3mm;
圆形风口应圆
整，不得制成椭圆形，其任意正交两直径的尺寸偏差不应大千2mm 。
(3) 风口制作所用金属材料的材质应符合设计规定，制作组装后应无变形，以避免叶
片与外框相互擦碰，活动部位应便于调节、转动灵活。
(4) 风口调节机构的连接处应松紧适度，为防止锈蚀，在装配前应除锈、涂漆，装配
后应加注润滑油。
(5) 风口的结构应牢固，形状应规则，外表装饰面应平整。
(6)
风口的叶片或扩散环的分布应匀称。
(7) 风口各部位的颜色应一致，不应有明显的划伤和压痕。调节机构应转动灵活、定
位可靠。

--- PDF页5980 ---
38.5 
凤管部件制作和安装
443 
(8) 风口应以颈部的外径或外边长尺寸为准，风口颈部尺寸应符合表38-85 的规定。
直径
允许偏差
大边长
允许偏差
对角线长度
对角线长度之差
风口颈部尺寸允许偏差
<300 
—l~O 
<300 
O~l 
圆形风口
(mm)
~250 
—2~0 
矩形风口
(mm)
300~800 
—2~0 
300~500 
0~2 
表38-85
>250 
—3~0 
>800 
—3~0 
>500 
0~3 
(9) 百叶风口的叶片间距应均匀，两端轴中心应在同一直线上，叶片与边框柳接应松
紧适度。如风口规格较大，应在适当部位叶片及外框上采取加固措施。
(10) 散流器的扩散环和调节环应同轴，轴向间距翻边应均匀。
(11) 孔板式风口不得有毛刺，孔径和间距应符合设计要求。
02) 排烟口关闭时必须严密，禁止气流通过。
38.5.5.2 风口的安装
风口安装前应检查风口质最，达到结构牢固、外框平直、表面平整、调节转动灵活的
要求。
1. 风口安装要求
(1) 风口的安装位置应符合设计要求，风口或结构风口与风管的连接应严密牢固，不
应存在可察觉的漏风点或部位，风口与装饰面贴合应紧密。
X 射线发射房间的送、排风口
应采取防止射线外泄的措施。
(2) 风口表面应平整、不变形，调节应灵活、可靠。同一厅室、房间内的相同风口的
安装高度应一致，排列应整齐。
(3)
明装无吊顶的风口，安装位置和标高允许偏差应为10mm 。
(4) 风口水平安装，水平度的允许偏差应为3%。。
(5) 风口垂直安装，垂直度的允许偏差应为2%。。
(6) 排风口的安装应排列整齐、牢固可靠，安装位置和标高允许偏差应为士10mm,
水平度的允许偏差应为3%。，且不得大千20mm 。
(7) 吸顶风口或散流器的风口应与顶棚平齐，风口位置应对称，在室内的外露部分应
与室内线条形成直线。
(8) 室内成排风口的安装排列应整齐划一，与其他末端的布局应协调美观，且不应造
成室内气流组织的短路。
2. 常用风口的安装
(1) 矩形联动可调式百叶窗风口
矩形联动可调式百叶窗风口的安装，可根据是否有风最调节阀来确定。
有风量调节阀时，应先安装调节阀框，后安装叶片框。风管与风口连接时风管应伸出
风口调节阀外框10mm 并剪除连接樵头，调节阀外框安装时将樵头插入外框条状孔内，

--- PDF页5981 ---
444 
38 
通凤与空调工程
折弯椎头贴近固定外框，再安装叶片框，并与外框连接固定。也可将风口直接固定在预留
洞上，不与风管直接连接，将调节阀外框插入预留洞内，用螺钉将外框固定在预留的木梩
或木框上，然后再安装叶片框。
无风量调节阀时，应在风管内或预留洞内木框上采用珋接或固定脚形卡子，然后再安
装叶片框。
风口的风晕调节，用螺丝刀由叶片间伸入，旋转调节螺钉，带动连杆来调节叶片的开
启度，达到调节风量的目的。
风口的气流吹出角度，应根据气流组织情况，用不同角度的专业扳手调节，直到扳手
卡住叶片旋转到接触相邻叶片为宜。
(2) 洁净室（区）内风口
洁净室（区）内风口的安装除应符合常规风口安装的相关规定外，尚应符合下列
规定：
1) 风口安装前应擦拭干净，不得有油污、浮尘等。
2) 风口边框与建筑顶棚或墙壁装饰面应紧贴，接缝处应采取可靠的密封措施。
3) 带高效空气过滤器的送风口，四角应设置可调节高度的吊杆。
(3) 球形旋转风口
球形旋转风口与静压箱、顶棚连接时可采用自攻螺钉、拉柳钉、螺栓等，连接固定应
牢固，球形旋转头应灵活而不晃动。
3. 排烟口的安装
(1) 排烟口安装前，应按照设计要求和国家相关标准的规定，从规格、材质、外观、
性能等方面对其质最进行检查，符合要求后方能安装。
(2) 排烟口及手控装置（包括预埋套管）的安装位置应符合设计规定，预埋套管不得
有死弯及瘛陷。
(3) 排烟口垂直吊顶安装时应设置独立吊架。
(4) 排烟口在通风竖井墙水平安装前，应在墙体预埋角钢框
(L40 X 40 X 4), 预留洞
尺寸见表38-86 。排烟口安装前应制作钢板安装框，安装框与预留角钢框连接，然后将排
烟口插入安装框固定。排烟口如与风管连接，钢板安装框一侧应与风管法兰连接，再安装
排烟口。
排烟口预留洞尺寸
(mm)
排烟口
500X 
630X 
700X 
800X 
lOOOX 
1250X 
800X 
lOOOX 
规格
500 
630 
700 
630 
630 
630 
800 
800 
预留洞
765X 
895X 
965X 
1065X 
1265X 
1515X 
1065X 
1265X 
尺寸
515 
645 
715 
645 
645 
645 
815 
815 
38. 5. 6 
柔性短管的制作和安装
38. 5. 6. 1 
柔性短管的制作
柔性短管的制作应符合下列规定：
(1) 外径或外边长应与风管尺寸相匹配。
表38-86
lOOOX 
1250X 
1600X 
1000 
1000 
1000 
1265X 
1515X 
1865X 
1015 
1015 
1015 

--- PDF页5982 ---
38.5 
风管部件制作和安装
445 
(2) 应采用抗腐、防潮、不透气及不易霉变的柔性材料。
(3) 用于净化空调系统的还应是内壁光滑、不易产生尘埃的材料。
(4) 柔性短管的长度宜为150,...__,250mm, 接缝的缝制或粘结应牢固、可靠，不应有开
裂；成型短管应平整，无扭曲等现象。
(5) 柔性短管不应为异径连接管；矩形柔性短管与风管连接不得采用抱雏固定的
形式。
(6) 柔性短管与法兰组装宜采用压板珋接连接，柳钉间距宜为60,...__,80mm 。
(7) 排烟系统柔性短管的制作材料必须为不燃材料。
(8) 柔性短管应具有能使自身保持基本定型状态的支撑结构，防止塌陷与扭曲、影响
有效截面积。
(9) 柔性短管用于空调系统时，应采取防止结露的措施，外隔热风管应包覆防潮层，
隔热材料不得外露。
(10) 直径小于或等于250mm 的金属圆形柔性风管，其壁厚应大千或等于0. 09mm; 
直径为250,...__,500mm 的风管，其壁厚应大于或等于0.12mm; 直径大于500mm 的风管，
其壁厚应大千或等于0.2mm 。
38.5.6.2 
柔性短管的安装
柔性短管的安装应符合下列规定：
(1) 柔性短管的安装宜采用法兰接口形式。
(2) 柔性短管安装后应松紧适度、不应扭曲，并不应作为找正、找平的异径连接管。
(3) 可伸缩的柔性风管安装后，应能充分伸展，伸展度宜大于或等于60%,
风管转
弯处其截面不得缩小。
(4) 金属圆形柔性风管宜采用抱雒将风管与法兰紧固，当直接采用螺栓紧固时，紧固
螺栓距离风管端部应大千12mm, 螺栓间距应小于150mm 。
38.5.7 
其他部件的制作和安装
通风与空调系统的其他部件主要包括过滤器、风管内加热器和检查门等。
38.5.7.1 
过滤器的安装
风管内过滤器的安装应符合下列规定：
(1) 过滤器的种类、规格应符合设计要求。
(2) 过滤器应便于拆卸和更换。
(3) 过滤器与框架及框架与风管或机组壳体之间连接应严密。
(4) 静电空气过滤器的安装应能保证金属外壳接地良好。
38.5.7.2 风管内加热器的安装
风管内加热器的安装应符合下列规定：
(1)
电加热器接线柱外露时，应加装安全防护罩。
(2) 连接电加热器的风管法兰垫料应采用耐热、不燃材料。
(3) 风管内电加热器的加热管与外框及管壁的连接应牢固可靠，绝缘良好，金属外壳
应与PE 线可靠连接。

--- PDF页5983 ---
446 
38 
通风与空调工程
38.5.7.3 
检查门的制作和安装
检查门的制作和安装应符合下列规定：
(1) 检查门应平整，启闭应灵活，关闭应严密，与风管或空气处理室的连接处应采取
密封措施，且不应有渗漏点。
(2) 净化空调系统风管检查门的密封垫料，应采用成型密封胶带或软橡胶条。
38. 6 
通风与空调设备安装
38. 6. 1 
组合式空调机组安装
38. 6. 1. 1 
组合式空调机组现场安装
组合式空气处理机组应在工厂内按要求组装成功能单元体进行关联测试后分段（或整
机）运输。应根据实际情况，将机组拆成最少段数进行运输，再在现场进行拼装；散件进
场的机组，应在现场进行所有功能段的组装拼接后，逐项检查机组的平整度、牢固度、密
封性。安装施工基本步骤如下：
1. 初步检查
(1) 预备审核：审核安装位置及驳运通道尺寸，确保机组顺利驳运。
(2) 安装位置：机组安装位置应方便检修及接驳相关管线。
(3) 安装空间：机组维修和保养时所须空间各侧面不小于1. 2m, 周围空气流通。
1) 若在室外，机组顶部宜设置遮棚以防雨防雪，且遮棚离机组顶部的间距应方便
接管。
2) 机组设检修门时，开启侧预留空间;?:lm,
以方便维修与保养。
(4) 安装基础：机组应安装在坚实、牢固目表面平坦的混凝土基础或金属钢架上。组
合式空气处理机组安装应根据图纸将所含功能段体按序放置千基础上，机组与基础间应放
置厚度为10mm 以上橡胶减振垫。对防振要求较高的场合，机组与基础间应放置弹性强
度适配的弹簧减振垫或配置混凝土减振架台。
(5) 收货和检查：机组运抵规定交货地点后，需方应组织相关人员进行开箱验收。
1) 检查机组随机资料附件是否齐全，包括安装使用说明书、用户服务指南等。
2) 根据随机文件核对设备型号及规格。
3) 检查机组有尤损坏，零部件是否齐全。
4) 若发现损坏或有疑问，应及时向供货商追责咨询并妥善处理。
5) 设备开箱检查完毕后，应采取保护措施，不宜过早拆除包装，以免设备受损。
2. 现场驳运
(1) 机组驳运时，随机的限位垫木应保留。
(2) 搬运期间应采用衬垫以免机组和零件受到损伤。
(3) 垂直升降时须使用起重设备或吊车，水平位移宜采用滚筒或滑轨，不允许强行拖
动机组。
(4) 散件进场时，择优实施拆箱单件吊装或整箱吊装。
3. 位置与间隙

--- PDF页5984 ---
38.6 
通风与空调设备安装
447 
(1) 机组必须安装在水平的槽钢、混凝土基座上或垂直吊杆上（吊装式机组），基座
或吊杆必须能承受机组运行时重鼠。
(2) 机组不宜置千潮湿、有腐蚀气体的环境，应避免被安装在低温、露天环境下（室
外型机组除外）。
(3) 安装时应考虑排水、通风和适当的维修距离。
(4) 机组各功能段箱体连接，段体间须用适配材质垫料进行可靠密封。
4. 安装
(1) 安装过程中，须注意机组架构刑材与面板的承重。
(2) 大风量的空调机组应放置在专门的空调机房内。
(3) 机组的外接管线应与墙面或吊顶等建筑主体有效隔离。
(4) 外接风管接口处应采取柔性材料连接，以避免振动传递及风管重量传递到机组框
架上。
(5) 外接风管接口处应选用防腐、防潮、不透气、不易霉变的柔性材料。用千空调系
统的应采取防止结露措施；用千净化空调系统的还应是内壁光滑、不易产生尘埃的材料。
(6) 柔性短管的长度，一般宜为150~300mm, 其连接处应严密、牢固可靠。
(7) 柔性短管不宜作为找正、找平的异径连接管。
(8) 风管的大小尺寸应以保证管内合理风速为基础，以避免风速过高造成噪声过大，
甚至将机组水汽夹带至管路系统。
(9) 外接进出水管时应采用软接头。
(10) 机组安装后必须保证整体水平，以免影响凝结水排放和风机运行的动平衡。
(11) 机组各功能段的组装，应符合设计规定的顺序，各功能段之间的连接应严密，
整休应平直。
(12) 机组热交换器的供回水配管一般按逆流方式接入，供回水接管流向一般为低进
高出，特殊工质接管方式按接管示意图或箭头标贴
接驳。
(13) 采用蒸汽形式加热时，蒸汽配管流向一般为
“上进下出“，最高使用压力不宜超过1. 4MPa, 凝结水
管上应加装疏水器。
(14) 调试运行时特别注意机组一般应在额定电流
以下运行，以免造成损坏。
(15) 机组进出水管上必须配置能有效关断的水阀。
(16) 凝结水管安装时必须保证一定的坡度，以便
排水顺畅；机组安装在地面基础之上，必须考虑存水
弯的有效水封高度和排水压差；外接排水管应设置
"U" 或
"P" 形存水弯；排水压差高度宜大于机组内
风机全静压值换算的水柱高度。
(17) 在启动风机之前，须再次确认皮带的位置及
皮带是否处千正确的松紧度。用一个手指压住皮带，
变形量约为20mm,
如图38-82 所示。
图38-82
V 形皮带
松紧度调整

--- PDF页5985 ---
448 
38 
通凤与空调工程
38. 6. 1. 2 
组合式空调机组漏风量测试
(1) 现场组装的组合式空调机组各功能段之间连
接应严密，并应做整机漏风量检测。
(2) 漏风量检测应符合现行国家标准《组合式空调机组》GB/T 14294 的规定，机组
内静压保持正压段700Pa 、负压段— 400Pa 时，机组漏风率不大千2%; 用于净化空调系
统的机组，机组内静压应保持1000Pa, 机组漏风率不大千1% 。
38.6.2
风机安装
风机的安装应有装箱清单、说明书、合格证书等随机文件，进口设备还应具有商检合
格证明文件。风机安装前，应进行开箱检查，并形成验收文字记录。风机的型号、规格应
符合设计规定，其出风口方向应适配。
38.6.2.1 
风机安装工艺流程
风机安装的一般工艺流程如下：
基础检查、验收-设备开箱检查-清洗处理-设备搬运就位-设备找正、找平和对准
中心-一次灌浆（衬垫)-精确找平和对准中心于二次灌浆（衬垫) -试运转验收
38.6.2.2 
离心式风机安装
1. 搬运和吊装
(1) 整体安装的风机，搬运和吊装的绳索不得捆绑在转子和机壳或轴盖的吊环上。
(2) 现场组装的风机，绳索的捆绑不得损伤机件的表面，转子、轴径和轴封等处均不
应作为捆绑部位。
(3) 输送特殊介质的风机转子和机壳内如涂有保护层，应严加保护，不得损伤。
(4) 不应将转子和齿轮直接放在地上滚动或移动。
2. 相关附件设备安装
(1) 风机的润滑、油冷却和密封系统的管路，应清洗干净和畅通，其受压部分均应按
规定做强度试验；现场配制的润滑油、密封管路应进行除锈、清洗处理。
(2) 风机的各类油路系统管路应有独立的支撑，并与基础或其他构件连接牢固，不应
有硬拉和强力扭曲现象。风机壳不应承受其他机件重扯，无变形。
(3) 风机附属的自控设备和观测仪器、仪表的安装，应按设备技术文件规定执行。
(4) 风机连接的管路需切割或焊接时，一般宜在管路与机壳脱开后进行。
(5) 风机传动装置的外露部分应有防护罩；风机的排气口或进气管路直通大气时，应
加装保护网或其他安全设施。
3. 风机本体安装
(1) 离心式风机的拆卸、清洗和装配应符合下列规定：
1) 对电动机非直连的风机，应将机壳和轴承箱卸下清洗。
2) 轴承的冷却水管路应畅通，并应对整个系统试压；试验压力一般不应低
于0. 4MPa 。
3) 清洗和检查调节机构，其转动应灵活。
(2) 整体机组的安装，应直接放置在基础上，用成对斜垫铁找平。
(3) 现场组装的机组，底座上的切削加工面应妥善保护，无锈蚀或损伤，用成对斜垫

--- PDF页5986 ---
38. 6 
通凤与空调设备安装
449 
铁找平。
(4) 如果底座安装在减振装置上，安装减振器时，应注意各组减振器所承受的荷载应
均匀；安装后保护措施有效。
(5) 离心式风机直接安装在基础上，其基础各部位的尺寸应符合设计要求。设备就位
前应对基础进行验收，合格后方能安装。预留孔灌浆前应清除杂物，将风机用成对斜垫铁
找平，最后用碎石混凝土灌浆。灌孔所用的混凝土强度等级应比基础高一级，并捣固密
实，地脚螺栓不准歪斜。
(6) 离心式风机的地脚螺栓应带有防松动的垫圈和防松螺母，固定风机的地脚螺栓应
拧紧。
(7) 输送产生凝结水的潮湿空气的风机，机壳底部应安装一个直径为12,...__,20mm 的
放水阀或水封管。
(8) 离心式风机的叶轮旋转后，每次都不应停留在同一位置，并不得碰机壳。
(9) 离心式风机安装后的允许偏差见表38-87 。
风机安装允许偏差
(mm)
表38-87
项目
允许偏差
检查方法
中心线的平面位移
10mm 
经纬仪或拉线和尺量检查
标高
土10mm
水准仪或水平仪、直尺、拉线和尺量检查
皮带轮轮宽中心平面偏移
1mm 
在主、从动皮带轮端面拉线和尺僵检查
传动轴水平度
纵向：O.Z/1000 
在轴或皮带00和180°的两个位置上，用水平仪检查
横向：0.3/1000 
两轴芯径向位移
0. 05mm 
联轴器
在联轴器互相垂直的四个位置上，用百分表检查
两轴线倾斜
0. 2/1000 
00)
电动机应水平安装在滑座上或固定在基础上，其找平、找正应以装好的风机为
准。用三角皮带传动时，电动机可在滑轨上进行调整，滑轨的位置应保证风机和电动机的
两个轴中心线互相平行，并水平地固定在基础上。滑轨的方向不能装反。风机和电动机的
中心线间距及皮带的规格应符合设计要求。安装皮带时，应使电动机轴和风机轴的中心线
平行，皮带的拉紧程度应适当，一般以用手敲打皮带中间，稍有弹跳为准。
(11) 轴瓦研刮前，应先将转子轴心线校正，同时调整叶轮与进气口间的间隙和主轴
与机壳后侧轴孔间的间隙，使其符合设备技术文件规定。
(12) 主轴和轴瓦组装时，应按设备技术文件的规定进行检查。轴承盖与轴瓦间应保
持0. 03~0. 07mm 的过盈（测量轴瓦的外径和轴承座的内径）。
03) 机壳组装时，应以转子轴心线为基准找正机壳的位置，并将叶轮进气口与机壳
进气口间的轴向和径向间隙调整至设备技术文件规定的范围内，同时检查地脚螺栓是否紧
固。其间隙值如设备技术文件无规定时，一般轴向间隙为叶轮外径的1/100, 径向间隙应
均匀分布，其数值应为叶轮外径的
1. 5/1000~3/1000 (外径小者取大值）。调整时力求间
隙小一些，以提高风机效率。
04) 离心式风机找正时，风机轴与电机轴的不同轴度的径向位移不应超过0. 05mm, 
倾斜不应超过0. 2/1000 。

--- PDF页5987 ---
450 
38 
通凤与空调工程
(15) 滚动轴承装配的风机，两轴承架上轴承的不同轴度，可待转子装好后，以转动
灵活为准。
38.6.2.3 
轴流式风机安装
(1) 轴流式风机的拆卸、清洗和装配应符合下列要求：
1) 检查叶片是否损坏，紧固螺母是否松动。
2) 立式机组应清洗变速箱、齿轮组或涡轮涡杆。
(2) 整体机组的安装应直接放置在基础上，用成对斜垫铁找平后灌浆。安装在尤减振
器的支架上，应垫上4~5mm 厚的橡胶板，找平、找正后固定，并注意风机的气流方向。
安装在墙洞内的风机，应配合土建预留墙洞，并预埋挡板框和支架。
(3) 现场组装的机组，组装时应符合下列要求：
1) 水平剖分机组应将风筒上部和转子拆下，并将主体风筒下部、轴承座和底座等在
基础上组装后，用成对垫铁找平。
2) 垂直部分机组应将进气室安放在基础上，用成对垫铁找平，再安装轴承座，要求
轴承座与底平面应均匀接触，两轴承孔对公共轴线的不同轴度不应超过0. 05mm; 轴瓦研
刮后，将主轴平放在轴瓦上，用划针固定在主轴轴头上，以进气室密封阉为基准，侧主轴
和进气室的不同轴度不应超过2mm;
然后依次装上叶轮、机壳、静子和扩压器。
3) 立式机组的水平度不应超过0. 2/1000, 用水平仪在轮载上测抵；传动轴与电动机
的不同轴度：径向位移不应超过0. 05mm, 倾斜不应超过0.2/1000 。
4) 水平剖分和垂直剖分机组的风机轴与电动机的不同轴度：径向位移不应超过
0. 05mm, 倾斜不应超过0.2/1000; 机组的纵向不水平度不应超过0. 2/1000, 横向不水平
度不应超过0.3/1000, 用水平仪分别在主轴和轴承座的水平中分面上测最。
(4) 叶轮校正时，应按照设备技术文件的规定校正各个叶片的角度，并锁紧固定叶片
的螺母，如果需将叶片自轮载上卸下时，必须按打好的字头对号入座，应防止位置错乱，
破坏转子的平衡。如果叶片损坏需更换时，在叶片更换后，必须锁紧螺母并符合设备技术
文件规定的要求。
(5) 现场组装的轴流式风机叶片安装角度应一致，达到在同一平面内运转，叶轮与筒
体之间的间隙应均匀，水平度允许偏差为1/1000 。
(6) 主轴和轴瓦组装时，应按照设备技术文件的规定进行检查。
(7)
叶轮与主体风筒间的间隙应均匀分布并应符合设备技术文件的规定。
(8) 主体风筒上部接缝或进气室与机壳、静子之间的连接法兰以及前后风筒和扩压器
的连接法兰均应对中贴平，接合严密。前、后风箱和扩压器等应与基础连接牢固，其重量
不得加在主体风筒上，防止机体变形。
38.6.2.4 
风机的减振
1. 风机减振的方法
(1)
概述
风机减振的方法是将风机安装在减振台座上，在台座与楼板或基础之间安装减振器或
减振垫，从而起到减振的作用。
高层建筑及安装要求高的建筑，风机的安装大多置于基础上的减振台座上，减振台座
由槽钢、角钢等型钢制作，通过各类减振器支承千混凝土基础上。

--- PDF页5988 ---
38. 6 
通风与空调设备安装
451 
(2) 常见减振台座的形式
1) 钢筋混疑土台座是用型钢制作框架，并在框架内布置钢筋，再浇混凝土制成。这
种台座的重量大、台座振动小，运行比较平稳，但制作不太方便。
2) 型钢台座多用槽钢焊接或螺栓连接制成。型钢台座的重量较轻，制作安装方便，
应用较普遍，但是台座的振动较大。
2. 常见的减振器及其安装
常见的减振器有橡胶减振器和弹簧减振器。安装减振器时，除了要求地面或荷载承受
面平整外，还应按设计要求选择和布置减振器。各组减振器承受荷载后的压缩量应均匀，
不得偏心。安装后如发现减振器的压缩量受力不均匀时，应根据实际情况移动和刺整。
38.6.3 
热回收装置安装
热回收装置按能量回收类型分为全热回收装置和显热回收装置。全热回收装置主要由
专用纤维采用特殊工艺制成，这种材料具有透湿率高、气密性好、抗撕裂、耐老化的特
点，较适用千室内外温差小、湿差大的地区。显热回收装置一般由金属材料制成，寿命长
且温度传导率高，较适用于室内外温差大、湿差小的地区。
38. 6. 3. 1 
转轮式热回收装置安装
转轮式热回收装置主要应用千建筑物通风或空调设备的排风系统中，将排风中所蓄含
的能量（冷最、热量）转化到新风之中。
1. 工作原理
转轮式热回收装置由蓄热轮、壳体、动力机构、密封件等组成。蓄热轮为圆盘状并呈
蜂窝状，在动力机构作用下，做旋转运动。新风／送风通过一半转轮的同时，排风／回风反
向通过转轮的另一半。以夏季制冷工况为例，转轮的传热介质在回风／排风侧被干燥冷空
气作用，吸收冷量释放热最，温度降低、含湿量减少；继续旋转至新风／送风侧时，吸收
热量释放冷量，温度升高、含湿量加大。由于蓄热轮周而复始地旋转，包含在排风中的
70%,....__,90% 的能最传递到了新风之中。
2. 工作过程
(1) 进入冷风区：转轮刚从热风区突然进到冷风区，温度下降很快，热量被冷风吸
收，冷空气温度有所提高。由千有较高的温差，这时热量转化效率较高。同时，转轮介质
表面的水分也会进入到干燥的冷空气当中。
(2) 冷风区中部：转轮蓄热体转到中部时，其温度进一步降低，表面水分继续散失，
通过转轮的干空气继续被加热并加湿，由于蓄热体表面温湿度与进入的冷空气差别不大，
所以热交换效率有所下降。
(3) 离开冷风区：转轮蓄热休即将离开冷风区，其表面温湿度巳经完全与进入的冷空
气状态相同。这时冷空气与蓄热体之间没有了热湿交换过程，冷空气流经蓄热体后其工况
不再有任何变化。蓄热体温度降到最低，表面干燥度达到最高。
(4) 进入热风区：转轮蓄热体继续旋转，离开冷风区后，马上进入到热风区。热风以
与冷风相反的方向流过蓄热介质，由于两者之间的温湿度差别较大，此时热传递效率较
高，潮湿的热空气温度迅速降低，内含水分也被蓄热介质大量吸收。
(5) 热风区中部：热风区中部，由千蓄热介质温度已经有所提高，与进入的热风温差

--- PDF页5989 ---
452 
38 
通风与空调工程
有所减少，所以两者之间的热湿传递速度呈下降趋势。表面吸湿剂渐趋饱和，吸湿能力逐
渐下降，此时转轮的热交换效率降低。
(6) 离开热风区：转轮蓄热体已经完全被加热，其温度与进入的热空气相同，而且湿
交换作用也已停止，热交换效率等于零。
3. 结构形式
转轮式热回收装置由蓄热体与外壳组成。全热回收型转轮的蓄热体，由铝箱材料制
成，呈蜂窝状。蓄热轮体与壳体采用双重空气密封系统，密封材料柔软致密，摩擦阻力
小，密封效果好。
为避免转轮旋转时将污风带入新风，热交换器应设置双清洁扇面，使污风侧到新风侧
的泄漏率小千0. 3% 。
4. 风机与转轮的位置安排
(1) 送风机和排风机分置于转轮两侧，同时以负压的形式作用于转轮。
(2) 送风机和排风机分置于转轮同侧，新风以正压形式、排风以负压的形式作用千转
轮。新风侧与排风侧压力差一般不大于600Pa;
或采取特殊措施降低泄漏率。
(3) 送风机和排风机分置于转轮两侧，同时以正压的形式作用于转轮。
(4) 送风机和排风机分置千转轮同侧，新风以负压形式、排风以正压的形式作用千转
轮，此时泄漏率较高，应关注适用与否。
5. 驱动及运行控制
(1) 转轮在驱动机构作用下，旋转工作。驱动机构主要由电机、涡轮、涡杅、减速
机、皮带轮和V 形皮带组成。
(2) 运行控制一般有两种方式，一种是转轮侧板处设有驱动电机接线盒，另配开关，
根据需要进行启停控制。若没有其他调速装置，转轮转速侧为固定的12~15rpm 。另一种
方式为采用智能控制器，根据程序设定，自动地控制转轮的启停和旋转速度。
38.6.3.2 
液体循环式热回收装置安装
液体循环式热回收装置，习惯上也称为中间热媒式热回收装置或组合式热回收装置，
它是由装置在排风管和新风管内的两组“水
空气“热交换器（空气冷却器／加热器）通
过管道的连接而组成的系统。为了让管道中的液体不停地循环流动，管路中装置有循环
水泵。
在冬季，由于排风温度高千循环水的温度，空气与水之间存在温度差，当排风流过
“水—空气”换热器时，排风中的显热向循环水传递，排风温度降低，水温升高；同时，
由于循环水的温度高于新风的进风温度，水又将从排风中获得的热晕传递给新风，新风得
热温度升高。
在夏季，工艺流程相同，但热传递的方向相反。液体一般为水，在严寒和寒冷地区，
为了防止结霜、结冰，宜采用乙烯乙二醇水溶液；并应根据当地室外温度的高低和乙烯乙
二醇的凝固点，选择采用不同的浓度。
液体循环式热回收装置的安装，应根据系统不同部位，按照相应的安装要求进行。
38.6.3.3 
板式显热回收装置安装
板式显热回收装置一般由金属材料制成，寿命长而且温度传导率高。当室内外温差大
湿差小时，显热回收装置比较适用。

--- PDF页5990 ---
38. 6 
通凤与空调设备安装
453 
为了易于布置机内的气流通道以缩小整机体积，板式显热回收装置多采用交叉气流形
式、平板热交换器，即：冷、热气体的运动方向相互垂直。在热交换器内气流属千湍流边
界层内的对流换热性质。因此其热交换比较充分，可达到较高的热交换效率。
板式显热回收装置可与组合式空调机组或柜式空调机组配合使用，也可与空气净化设
备配合使用，对室外新风进行预处理，节能效果明显。板式显热回收装置具有低噪声、高
能最回收的特点，可采用吊顶暗装或明装，小型的也可采用窗式安装，较大型的则多采用
落地立柜式或组合式安装。
38.6.3.4 
热管式热回收装置安装
热管式热回收装置的组成部分包括：热管式热回收器、送排风机、空气过滤器、冷热
盘管以及加湿器等。热管式热回收器由多根平行布置的热管元件组成，并形成多种循环回
路。热管管壳一般采用铝材、铜材制成，并带有铜质或铝质的翅片以增大传热面积，内部
工质采用卤经类混合物。
热管式热回收装置工作温度在-40,,.___,80°C 之间，显热回收效率一般为50%,,.___,70%,
其自身无需动力，属千静止式显热回收装置，新风、排风交叉污染和泄漏率~1% 。
1. 热管式热回收的原理
热管式热回收利用热管元件作为能量回收芯体，对通过的新风和排风进行能量交换，
从而实现能量的回收利用。热管是在真空的管子内充入某种工质，依靠毛细结构的抽吸作
用来驱动工作介质循环流动的蒸发、凝结传热元件。热管种类繁多，主要有重力热管形式
和水平热管形式两大类。
(1) 重力热管的热端（蒸发段）从流经热管的热气流吸收热量后，热管内的挥发性液
体蒸发，产生的高饱和蒸汽流向冷端（冷凝段），冷气流吸收了蒸汽释放的冷凝热后，这
些蒸汽冷凝成液体并依靠重力回流到蒸发段，如此完成了蒸发到冷凝的循环，也完成了热
量交换。重力热管通常采用略微倾斜的布置方式。
(2) 水平热管的蒸发、冷凝循环机理与重力热管相同，热管成型工艺一般采用三维结
构，使工作介质的毛细结构抽吸与不同端面温差、介质压差相互结合，在微小高程范围内
满足循环微驱动要求，既完成了热鼠交换的过程，也实现了水平放置状态下的双向传热。
2. 热管式热回收装置的安装
热管式热回收装置的安装应符合下列规定：
(1) 热管到达现场开箱后，应对热管的型号和规格进行校核。
(2) 通向室外的新风口与排风口必须保证一定距离，以防止排风重新进入室内，室外
新风口与排风口应做好防雨、防虫措施。
(3) 三维水平热管安装后必须用水平仪调整水平，使热管保证绝对水平。
(4) 热管箱体制作完成后，将热管放在箱内集水盘上，集水盘应留有一定坡度以便千
排水。
(5) 热管箱体上各风口应正确地与室外新风口、室内送风管、室内回风管、室外排风
口相连接，接口处应密封良好。
(6) 外接风管的重最不得由热管箱体承担。
(7) 新风口及回风口前应加设过滤器，防止热管受到污染而降低效率。
(8) 热管安装完毕后，应检查新风、排风之间是否有交叉渗漏。

--- PDF页5991 ---
454 
38 
通凤与空调工程
38.6.4
末端设备安装
38. 6. 4. 1 
风机盘管机组安装
1. 风机盘管机组的分类
风机盘管机组按结构形式可分为卧式暗装（吊挂）、卧式明装（吊挂）、立式暗装、立
式明装、卡式（吊挂）、低矮式明装、低矮式暗装、地板式和壁挂式等类型；按接管方式
可分为两管制、四管制等形式；按运行用途可分为通用型、干式、大温差式、单制热式等
形式。工程上常用的为卧式暗装型风机盘管。
2. 卧式暗装风机盘管的安装
(1)
吊装螺栓的安装：吊装螺栓的安装形式包括如下儿种。
1) 木制构造：在梁上横跨放置方棒材并安装吊装螺栓。
2) 原有混凝土坏，用嵌衬、埋入螺栓等安装吊装螺栓。
3) 新设混凝土还，用埋入式螺栓、埋入式拉栓、埋入式塞柱等安装吊装螺栓。
4) 钢梁柜结构：设置并直接利用支撑用角钢安装吊装螺栓。
(2) 机组安装：机组应由支吊架固定，并便于拆卸和维修，注意保持机组外部完整无
损，内部各转动部件不得相碰，安装时应防止杂物进入风机叶轮、电机和换热器，同时保
证排水端较另一端至少低3,...____5mm,
以确保冷凝水顺利排出。在机组搬运和安装时，连接
管两端不能作手柄之用，以防出现断裂现象。
(3) 风管连接：回风口应安装过滤器，以防尘埃堵塞翅片，确保热交换器传热效果。
(4) 水管安装：空调供回水采用低进高出方式，水管与风机盘管连接应采用软管，进
出水管应保温，螺纹连接处应采用聚四娠乙烯生料带密封，冷凝水管应保证足够的坡度，
以保证冷凝水顺利排出。风机盘管应在管道清洗排污后连接，以免堵塞热交换器。风管和
水管的重量不能由风机盘管来承受，应选用支、吊、托架固定，确保安装的牢固。
3. 其他形式风机盘管机组的安装
(1) 机组安装：立式明（暗）、低矮式明（暗）装机组应自带可涸节底座固定；卧式
明装、卡式（吊挂）吊装方式同卧式暗装机组；地板式机组由按项目要求配套的可调节托
架固定；壁挂式机组应由自带背架构件固定。机组安装应注意留有检修面空间以便千拆卸
和维修，注意保持机组外部完整无损，内部各转动部件不得相碰，安装时应防止杂物进入
风机叶轮、电机和换热器，凝结水盘按制造商产品说明书保持必要坡度，以确保冷凝水顺
利排出。在机组搬运和安装时，进出水连接管两端不能作手柄之用，以防出现断裂现象。
(2) 风管连接：机组回风口应安装过滤器，以防尘埃堵塞翅片，确保热交换器传热效果。
(3) 水管安装：供回水采用低进高出方式，水管与机组内热交换器连接应采用软管，
进出水管应保温，螺纹连接处应采用聚四颌乙烯生料带密封，防止渗漏，冷凝水管应保证
足够的坡度，以保证冷凝水顺利排出。风机盘管应在管道清洗排污后连接，以免堵塞热交
换器。水管的重量不能由风机盘管来承受，应选用支、吊、托架固定。立式、低矮式、地
板式机组穿过楼板时应敷设带保温的安全套管。
38.6.4.2 诱导器安装
1. 诱导器的结构及工作原理
(1) 诱导器的结构：由外壳、热交换器、喷嘴、静压箱和一次风连接管组成。

--- PDF页5992 ---
38. 6 
通凤与空调设备安装
455 
(2) 诱导器的工作原理：经过集中处理的一次风首先进入诱导器的静压箱，然后高速
从喷嘴喷出，在喷射气流的作用下，诱导器内部形成负压将二次风诱导进来，再与一次风
混合形成空调房间的送风。二次风经过热交换器时可被加热、冷却减湿。
2. 诱导器的安装
(1) 诱导器安装前必须逐台进行质量检查，具体内容如下：
1) 各连接部分不能出现松动、变形和产生破裂等情况；
2)
喷嘴不能脱落、堵塞；
3) 静压箱封头处的缝隙密封材料，不能有裂痕和脱落；
4) 一次风调节阀必须灵活可靠，并调到全开位置，以便千安装后的系统调试。
(2) 诱导器经检查符合质量要求后，即可进行正式安装，具休要求如下：
1) 按设计规定的型号就位安装，并检查喷嘴的型号是否正确；
2) 暗装卧式诱导器应由支、吊架固定，并便千拆卸和维修；
3) 诱导器与一次风管连接处应密闭，防止漏风；
4) 水管与诱导器连接宜采用软管，接管应平直，严禁渗漏；
5) 诱导器水管接头方向和回风面朝向应符合设计要求，立式双面回风诱导器，应将
靠墙一面留50mm 以上的空间，以利千回风；卧式双回风诱导器，要保证靠楼板一面留
有足够的空间；
6) 诱导器与风管、回风室及风口的连接处应严密，出风口或回风口的百叶格栅有效
通风面积不能小千80%;
7) 诱导器的进出水管接头和排水管接头不得漏水，连接支管上应装有阀门，便千调
节和拆装，排水坡度应正确；
8) 进出水管必须保温，防止产生凝结水。
38.6.4.3 
变风量末端装置安装
1. 变风量末端装置的分类
变风量末端装置主要由风机、分风箱、控制器、传感器、执行器、风阀等构成。变风
械末端装置的分类方法多种多样，分类举例见表38-88 。
变风量末端装置分类
表38-88
分类名称
类型
末端刮式
单风管刮、双风管型、诱导观、旁通型、串联式风机动力型、并联式风机动力观
再热方式
尤再热型、热水再热型、电热再热型
风量调节
压力相关型、压力无关型
调节阀
单叶平板式、多叶平板式、文丘里管式、皮囊式
风量检测
比托管式、风车式、热线热膜式、超声波式
控制方式
电气模拟控制、电子模拟控制、
DOC 控制
箱休
圆形、矩形、风口型
保温消声
带／尤保温型、带／无消声
2. 变风屉未端装置的安装
变风量末端装置的安装应符合下列规定：

--- PDF页5993 ---
456 
38 
通凤与空调工程
(1) 产品的性能、技术参数应符合设计要求；
(2) 安装位置应正确，固定应牢固、平整、便于检修；
(3) 安装时应设独立的支、吊架，与风管连接前宜做动试验，且应符合产品的性能
要求；
(4) 叶轮应转动灵活、方向正确，机械部分无摩擦、松脱，电机接线无误；应通电进
行试运转，电气部分不漏电，声音正常；
(5) 与进、出风管连接时，均应设置柔性短管；
(6) 与冷热水管道的连接，宜采用金属软管；
(7) 冷热水管道上的阀门及过滤器应靠近变风量末端装置安装；
(8) 金属软管及阀门均应保温。
38.6.4.4 冷辐射系统末端安装
冷辐射空调系统是指通过辐射传导提供空调环境的末端设备系统。在实际运行中，通
常是冷辐射系统十新风系统，空调前区可设风机盘管。通过智能控制，在预处理热湿环境
达到冷辐射系统开启的条件时，冷辐射系统开启，同时控制冷辐射系统回水管电动阀和新
风机组的送风参数，防止冷辐射板结露。冷辐射吊顶分裸露式和装饰扣板式，市场主流为
装饰扣板式产品；冷辐射壁板一般均为扣板式产品。
1. 冷辐射吊顶系统安装
(1) 冷辐射顶棚施工工艺流程
施工准备-放线-龙骨安装调平-灯带、包梁板安装调平-机电未端开孔？顶棚、软
管和全铜转换接头的试压实验-金属冷辐射顶棚安装调缝-收口板测量和安装一风机盘管
安装调缝-收边收口板装-冷辐射顶棚和冷冻水管试压-精调缝-调试运行
(2) 龙骨安装施工
1) 冷辐射吊顶由龙骨和顶棚两部分组成，龙骨由一级龙骨和二级龙骨组成。房间的
隔墙完成且满足龙骨放线精度后可进行龙骨的安装；墙体缺失的，可利用墙体的定位线进
行定位。
2) 龙骨应在做好机电综合布线且管道安装、试压、保温等工序完成并验收合格后进
行。施工时严格控制放线精度，确保龙骨定位准确，安装地面轴线用水平仪标出顶面正确
的钻孔位置，来进行安装吊杆的作业。
3) 吊杆和龙骨的材质规格、安装间距以及连接方式应符合设计要求。吊点设置安全
牢固，吊杆、一级龙骨、斜撑、二级龙骨之间连接牢固紧密。
4) 龙骨的标高、尺寸、起拱高度应符合设计要求。
5)
吊杆间距应符合设计要求。一般吊点之间的距离应小千lm。龙骨调整应使用放线
方法，在二级龙骨完成后进行整个龙骨系的精调。
6) 冷辐射板吊挂系统的四条安全吊杆强度足以承担吊顶通水后的重最，吊杆长度适
宜辐射板放下且满足检修空间。
7) 应注意保护顶棚内已经安装好的各种管线，吊杆、龙骨不得固定在通风管道或其
他设备上，其他专业的吊挂件也不得吊挂在已经装好的龙骨上。
(3) 协调与配合
1) 在龙骨安装过程中，应按照机电末端图纸做好相关烟感、喷淋头、灯、弱电管线、

--- PDF页5994 ---
38. 6 
通风与空调设备安装
457 
放线留位工作，机电末端应由机电施工单位在吊顶平面图上布置，并得到设计单位确认。
2) 应系统地、前瞻地考虑冷辐射顶棚的安装与机电、装修、土建的协调与配合。
(4) 顶棚施工
1) 冷辐射板主要由冷盘管、盘管基座、顶棚面板组成，附属部分还包括用以减少冷
损失的保温棉及用以吸声的吸声纸。完成面应干净、整洁，无色差。
2) 铜管弯管半径应统一，端口切割平整，管壁厚度符合设计要求。
3) 传热基板与吸声纸连接应牢靠，吸声纸必须完整且强度满足设计要求，传热胶的
粘结强度必须保证在较大外力作用下传热基板也不与吸声纸分离。
4) 保温材料必须完全覆盖冷辐射板背面，周边与冷辐射板接触处严实，保温厚度满
足保冷要求。
(5) 产品防护与试压
1) 冷辐射板易变形，在运输、搬运、仓储以及施工过程中，应做好防水、防霉、防
火、防污染、防生锈工作，搬运与安装过程中，应至少由两名工人双手扶辐射板长边进行
操作。
2) 到货后应抽取每一批次的顶棚、软管、全铜转换插接头、电动阀以及截止阀进行
统一试压，在规定试验压力下，稳压30min 无压力降，再将压力降至工作压力保压
120min, 承压合格且外观检查无泄露为合格。
(6) 安装位置
1) 冷辐射板应按安装位置进行编号，面板规格与安装位置应适配，精细控制缝隙，
做到横平竖直，宽窄一致。
2) 施工中应及时掌握材料的配置和分配，小配件应做到件件有型号和数量标记，及
时合理配发每个施工区域的用量。
(7) 软接
1) 冷辐射板转换接头连接应牢固，连接冷辐射板的金属软管应无折压、盘曲且具有
一定弹性和足够的柔性，尤扭曲瘛管，长度满足现场安装要求，软管套头插进铜管约
20mm, 插软管时不能撬接铜管，以免水流不畅。
2) 冷辐射板背面的铜管和软管连接时应注意软管雒套与铜管连接紧密，无渗漏。
3) 一个供冷单元串联的冷辐射板之间用不锈钢软管进行连接。
2. 辐射壁板系统安装
辐射壁板主要由冷（热）盘管、盘管基座、壁板面板组成，附属部分包括用以减少热
传导的保温棉及用以吸声的吸声纸。辐射壁板的安装应符合下列规定：
(1)
同一规格的辐射壁板各部位尺寸必须相同，完成面应干净整沽，无色差。
(2) 铜管弯管半径应统一，端口切割平整，管壁厚度符合设计要求。
(3) 传热基板与吸声纸连接应牢靠，吸声纸完整且强度满足设计要求，传热胶的粘结
强度必须保证在较大外力作用下传热基板也不与吸声纸分离。
(4) 保温材料完全覆盖辐射壁板背面，周边与辐射壁板接触应严实，保温良好。
(5) 辐射壁板龙骨可采用金属或木质材料，金属材质龙骨应做好保温绝缘措施，木
质龙骨应进行防腐绝缘处理；辐射壁板龙骨安装工艺流程与冷辐射吊顶相似，壁板龙骨
施工前应放线检查墙面平整度，满足龙骨放线精度后再进行龙骨的安装。一级龙骨、斜

--- PDF页5995 ---
458 
38 
通风与空调工程
撑、二级龙骨之间连接应牢固紧密，一级龙骨应至少用
3 颗自攻螺栓固定连接件且连接
紧密。
(6) 辐射壁板调平、机电末端开孔、接管、软管和全铜转换接头的试压实验、壁板安
装调缝、收口板测匮和安装等工艺与冷辐射吊顶相似；墙面插座、开关应预先正确定位开
孔，全金属龙骨配金属辐射壁板时应采取安全接地措施。
38.6.5 
加湿和除湿设备安装
38. 6. 5. 1 
加湿设备安装
］．加湿器的分类
气化式加湿器：滴下浸透气化式、透湿膜式；
蒸汽式加湿器：干蒸汽式、间接蒸汽式、电热式、
PTC 加热式、红外线式、电极式、
环形加热式；
水喷雾式加湿器：高压喷雾式、高压微雾式、超声波式、双流体式、离心式。
加湿材^ 洗水管
2. 气化式加湿器
图38-83
气化式加湿器原理图
(3)
尺寸确认
(1) 工作原理
气化式加湿器通过给加湿材料均匀滴水，使
加湿材料充分浸透水分或形成水膜，空气流过加
湿材料表面时产生热交换，发生自然蒸发而实现
加湿。气化式加湿器的加湿材质应为具备吸水性
的材料，工作原理如图38-83 所示。
(2) 安装位置
气化式加湿器主要与空调机组配套使用，需
吸收热量才能有效加湿，一般安装在加热盘管下
游侧（即出风面侧）。
气化式加湿器是根据空调机组截面尺寸非标订做的产品，需适配空调机组内腔
尺寸。
(4)
主机安装
将气化式加湿器主机拆散（均为不锈钢螺栓组装部件），装进空调机组加湿段，再次
组装后安装固定在加热盘管的法兰框架上或机组内部框架上，可采用自攻螺栓安装
固定。
(5)
部件安装
气化式加湿器的控制部件（给水电磁阀等）均组装在一个控制箱内，给水部件还包括
过滤器、减压阀和一些配管，一般将其安装在空调机组的外侧面板上。
3. 高压喷雾式加湿器
(1) 工作原理
高压喷雾式加湿器利用小型增压水泵将常压水增压到
O. 3~0. 4MPa, 并通过喷雾集
管输送到末端喷嘴，使喷出的雾状水滴与流通的空气进行接触而实现加湿。
(2)
安装位置

--- PDF页5996 ---
38.6 
通风与空调设备安装
459 
高压喷雾式加湿器主要由主机（水泵）、喷嘴系统和挡水板三部分组成，安装在加热
盘管出风侧，同时须增加挡水板。
(3)
主体安装
高压喷雾式加湿器主机安装在空调机组加湿段的外壁板上；喷嘴系统则根据机组截面
大小和喷嘴数量均匀布置在加湿段内，喷嘴集管固定在支架上，安装时将主机与喷嘴系统
连接即可。
(4) 集管连接
高压喷雾式加湿器主机与喷雾集管之间采用软铜管连接，在机组侧壁开孔并将软铜管
插入，与集管接口密封连接。
(5) 挡水板安装
高压喷雾加湿器挡水板与喷嘴的距离应大千400mm, 下方须设置不锈钢泄水盘及排
水口。
4. 干蒸汽式加湿器
(1) 工作原理
将外源饱和蒸汽通过加湿器进行减压干燥，成为低压干燥蒸汽，再通过喷雾管喷射到
空调箱中与流通的空气混合，从而实现加湿。
(2) 加湿器安装
干蒸汽式加湿器主机分为干燥室和喷雾管两大部分，安装时根据机组实际截面尺寸，
可将加湿器整体安装在空调箱体内，或只将喷雾管部分安装在空调箱体内。
5. 电热式加湿器
(1) 工作原理
电热式加湿器利用电加热棒加热罐中的水产生蒸汽进行喷雾加湿，控制性能良好，可
实现比例／开关两种控制模式。
(2) 加湿器安装
电热式加湿器主要由主机和喷雾管组成，安装在加热盘管下游侧。主机须配置给水
管、排水管并安装在机组加湿段外侧，利用蒸汽软管将主机产生的蒸汽输送至机组内的喷
雾管进行喷雾加湿，须在加湿段设置泄水盘。
38.6.5.2 
除湿设备安装
除湿设备按工作原理不同，分为制冷除湿机、转轮式除湿机和除湿热管三大类型。
1. 制冷式除湿机
一般由制冷压缩机、表面式蒸发器、风冷式冷凝器和风机、空气过滤器等部件组成，
多为整体立柜式机组，顶部送风。
制冷除湿机的安装方式分为固定式和移动式两种，固定式除湿机固定设置在土建台座
上，移动式除湿机则在底座下设有可转动轮子。
尤论固定式还是移动式，在制冷除湿机四周，不得有高大障碍物阻碍空气流通而影响
除湿效果。此外，制冷式除湿机应适配排水设施以便凝结水排出。
2. 转轮式除湿机
(1)
概述
转轮式除湿机主要由转轮系统和再生系统两大部分组成，除湿能力强，性能稳定，广

--- PDF页5997 ---
460 
38 
通风与空调工程
泛适用千潮湿场所（如地下建筑、洞库等）。
(2)
安装
转轮式除湿机可落地安装，也可架空安装，应符合下列规定：
1) 除湿机的室外空气进口，应尽可能避免与再生空气排出口布置在同一侧，或采取
有效措施防止气流短路。
2) 再生系统的风管，应采用耐热、耐湿、不燃或难燃材料制作。
3) 再生后空气的排出管应有不小千2%o 的坡度，且坡向出口方向。
4) 再生后空气的排出管，长度不宜过长，并应做绝热处理。
5) 安装转轮式除湿机的环境温度，应高于处理空气的露点温度，如尤法保证时，须
对处理空气的风管进行绝热处理，防止产生冷凝水而损坏转轮。
3. 除湿热管
(1) 概述
除湿热管是一种热量传递装置，能将回风端的大扯热扯传递到送风端，其特点是热管
内部充以液体工质，利用液体蒸发和冷凝的过程传热，工作时无传动能源消耗。
1) 除湿热管一般是基于水平热管的三维结构，使工质的毛细结构抽吸与不同端面温
差、介质压差相互结合，在微小高程范围内满足循环微驱动要求。
2) 除湿热管由两个区段组成，第一个区段设置在空调冷盘管前的空气入口处，第二
个区段设置在空调冷盘管后的空气出口处。热气流经过第一个区段时，热管内的液体蒸
发，将热量传送到第二个区段。空气通过冷盘管后温度降低，水分凝结除湿。过冷的空气
被第二个区段利用吸收自第一个区段的相同热晕加热成温度舒适且湿度较低的空气。
3)
由千除湿热管是被动传热，整个预冷和再热过程没有能源消耗。
(2) 安装
除湿热管的安装应符合下列规定：
1) 除湿热管到达现场开箱后，应对型号、规格等进行校核；
2) 除湿热管前应加设G4 以上过滤器，以防热管受到污染，效率降低；
3) 应注意产品气流方向标识是否与空调系统气流方向一致；
4) 除湿热管安装后必须用水平仪调整水平度，使热管保证绝对水平；
5) 整个除湿热管和冷却盘管必须安装在集水盘内，以防冷凝水外泄；
6) 除湿热管安装完毕后，应检查热管、冷却盘管、箱体间各封板是否有渗漏或气流
短路现象。
38.6.6 油烟净化器安装
38.6.6.1 
油烟净化设备分类
1. 静电式油烟净化设备
静电式油烟净化设备利用高压电在极板之间形成电场，当油烟颗粒或液滴通过时被电
离，使其带电而被极板吸附净化。
2. 多段式油烟净化设备
多段式油烟净化设备在静电式油烟净化设备的基础上叠加不同的功能段，如前置功能
段（重油过滤器、防火阀、前置滤网等）和后置功能段（活性碳过滤器、紫外灯杀菌段

--- PDF页5998 ---
38. 6 
通凤与空调设备安装
461 
等）。
不同的功能段可拦截不同粒径的油雾、粉尘，使设备发挥其最佳工作效率。一般采用
分体式设计，现场拼装，连接各功能段的法兰并做好密封即可。
38.6.6.2 
油烟净化设备安装
多段式油烟净化设备的安装内容可涵盖前述两种类型油烟净化设备，以多段式设备安
装为例，包括3 大部分：前置管路、净化设备主机、后置功能段。
1. 单台设备独立安装
(1) 前置管路的安装
前置管路包括集烟罩和前置风管，根据风量和均匀性要求，需制作适配的风管。
1) 风管截面尺寸的确定
心综合考虑经济性和空间限制，一般风管的横截面积不应小于油烟净化设备主机进
风口的横截面积。
＠当风管与油烟净化设备主机连接时，进风管段应有2 倍以上直径的直管段，以便
气流运行稳态。空间受限时，可在主机进口处设置容积较大的静压箱体，确保气流平缓进
入处理设备。
2) 风管材料厚度的选择
油烟净化管道多采用锁锌钢板角钢法兰连接，角钢型号以3. 5 号以上为宜，锁锌钢板
厚度一般
1 万m3/h 对应
0. 75mm, 1. 5 万r--..,2 万m3/h 对应
1. 2mm, 
2 万m3/h 以上对
应1.5mm 。
3) 风管制作安装
＄弯头应采用低阻力大圆弧弯头，避免直角弯头产生涡流增阻。
＠风管咬口处和法兰处的制作应注意防止滴油。
＠风管两法兰连接处应加耐油橡胶密封垫。
＠管路的最低处应设置排油口。
(2) 净化设备主机的安装
1) 开箱检查应在干净场所进行，以免零部件被污染，设备外观完好，备件齐全。
2) 电子净化设备主机的固定。预先拆下预过滤器、后过滤器以及离子箱，并妥善放
置于一旁。主机机箱采用吊装或台基支架安装，检修门前应留出离子箱和过滤器的拆卸空
间，安装要点如下：
叩根据产品的组合重量，选用合适的紧固件，并视现场情况安全固定。
＠根据产品叠加外形制作角钢吊（托）架，螺栓连接或焊接，将多台主机机箱拼装
固定。
＠固定时须进行整体调整，使机体保持水平，装入离子箱。
＠扣紧电控箱；室外安装时，需搭建雨篷并完善防雨措施。
(3) 后置功能段的安装
后置功能段一般为紫外灯功能段，活性炭功能段和其他种类的滤网。使用螺栓将后置
功能段通过自带法兰（或变径法兰短管）与主机机箱连接起来，并采用适配垫料密封。
(4)
附件安装
1) 清洗系统的安装（仅适用于带自动清洗功能的设备）

--- PDF页5999 ---
462 
38 
通凤与空调工程
也清洗系统应靠近设备，距离一般~6m 。
＠必须留出清沽桶定期填充洗涤剂和安装水力泵组的空间。
＠放置位置确定后可通过预留孔用固定块固定，也可通过螺栓连接或焊接固定。
＠清洗管路的连接应考虑实际工况（温度、清洗液特性等）选用适配水管，并按产
品说明书要求安装相关部件，并连接排水管。
2) 控制器的安装
叩控制器安装高度一般为0. 6~1. 7m, 并尽可能地靠近空气净化机主机位置。
＠控制器应安装在室内；安装在室外时，须配备防雨措施。
2. 多台设备叠加安装
根据不同的风量要求，可选用多台净化器并联，进行设备的叠加安装。
(1)
实施步骤
1) 确定安装方式是台基安装或吊架安装。画出叠加方案草图并在设备上编号标记。
2) 依设计方案进行叠加，直至达到所需叠加数鼠和高度。
3) 对于带自动清洗功能的设备，有主副机之分；副机无上盖箱板，叠加时须拆掉所
有下层机箱顶板，并在顶层副机上安装盖板。
4) 叠加清洗装置的时候需妥善连接各层排水通路。
5) 在机箱之间安装密封垫圈，通过机箱内顶上的预设螺母用内六角螺钉连接机箱。
6) 所有叠加完成后，将接线盒自顶向下逐个直接串接起来，以便使用一个控制器控
制整个组合。
(2) 注意事项
］）一般同型号设备可叠加，不同型号设备尤法叠加。
2)
由主副机搭配的时候，主机须放在最下层。
3) 使用台基安装的时候，保证设备离地不低千500mm,
以便于排水。
4) 安装平台和设备之间通过螺栓连接固定。
5)
当安装的设备超过3 层后，须有额外的加强来保证支撑。
6) 叠加后的设备组合不建议采用简单吊装；或设置安全可靠的承台式吊架。
38.6.7
过滤器安装
38.6.7.1 
过滤器的分类
1. 按过滤效率，一般分为初效过滤器、中效过滤器和高效过滤器3 种。
(1) 初效空气过滤器
一般用千空调系统的初级过滤、洁净系统回风过滤和预过滤。主要有Gl~G4 无纺布
初效过滤器、尼龙网初效过滤器、金属网初效过滤器和活性炭初效过滤器。
(2)
中效空气过滤器
可捕集
1,..._,5 但l 尘埃粒子，广泛应用千空调通风系统中级过滤，如制药、医院、电
子、化妆品、精密机械、食品等行业。主要有袋式中效过滤器、板式中效过滤器，滤料一
般为特殊无纺布或玻璃纤维，效率为60%~95%@1,..._,5 伲l
(比色法）。
(3) 高效空气过滤器
可捕集0. 1~0. 5 沪的细小微粒，适用于各类洁净空间及其他须严格控制空气污染的

--- PDF页6000 ---
38.6 
通风与空调设备安装
468 
地方。滤料一般采用超细玻璃纤维纸，效率为99. 999 %@0. 3µm (DOP 法）。
2. 按过滤材料分类
大致可分为介质型、静电型和滤筒型。介质型滤料一般为特殊无纺布、玻璃纤维或高
性能纸质复合材料；滤筒型滤料一般为各种等级木质活性炭或植物壳体碳化物；静电型滤
料一般由金属电离丝（针）和金属集尘片（平板式或蜂窝式）组成。
38.6.7.2 
过滤器的安装
1. 介质型过滤器安装
介质型过滤器的运输、存储及安装应符合下列规定：
(1) 在运输、存储及搬运过程中，不得挤压产品，不得攀爬、踩踏。
(2) 产品的搬运必须使用叉车或其他专用搬运设备，专业人员操作。
(3) 运输及存储过程中，应确保环境的干燥，禁止将产品安放在潮湿及开放的场所。
(4) 运输及存储过程中必须以包装上所指的方向向上放置，不得横放、倒放。
(5) 严禁倾倒、摔落，避免滤网碰触其他物品。
(6) 开箱前应先检查包装纸箱是否完整，如有破损或受碰撞痕迹，应妥善更换处置。
(7) 首先拆除包扎带，然后依次将过滤器搬到使用现场，按既定过滤框架进行轨道式
或紧扣式安装。
(8) 部分中高效过滤器安装前应根据要求配置过滤框密封条。
2. 静电刚过滤器安装
静电型过滤器的安装主要有风管式或机组箱体内安装两种形式；机组内安装位置一般
是过滤段中，板式初效过滤器后，须预留不少千400mm 的空段。
(1) 安装模块
模块与模块之间采用暗接触点的形式通电，最终汇集到一侧的布线槽，集成到外面的
电源箱内。
(2) 安装净化模块导轨
在机组预留空间位置底部放置两条电场模块安装导轨，并用适配紧固件固定。
(3) 安装净化模块靠板
将净化模块靠板安装在空悯机组的侧壁上，并妥善固定，在机组安装靠板的侧壁合适
位置上开一个少16 孔，套上保护套，穿上绝缘管，将高压接线插头插在靠板的相应的插片
上并从该孔穿出，待外部接线用。
(4) 安装电场模块
将电场模块按照配置表的数晕放置在导轨上，并靠紧模块，每层模块间用连接线
连接。
(5)
封板
电场模块的组合尺寸和机组内腔间空隙，须用挡板进行密封，并用直角条固定。
(6) 安装电控箱
电控箱一般安装在空调机组的面板上，并靠近电场靠板一侧，电控箱含有高压电源，
安装时控制箱离地高度宜彦1. 5m。高压线从电控箱引出套上波纹管接入空调机组内。
(7) 接线
1) 高压线：正极连接针板，负极连接模块外壳，由靠板引出的高压线接入电控箱，

--- PDF页6001 ---
464 
38 
通风与空调工程
插在相应的高压接线端上。
2) 信号线：接上高压箱的信号线，并将信号线插头接到控制箱信号输入端相应端口。
3)
电源线：电源进线应采用多1. 5m证的电源线，并与外接电源接线端正确连接。
4) 远程控制线采用多0. 5mm2 的电源线，由远程控制端提供一组触点信号，用千控
制净化装置联动丁作。
38.6.8 
空气洁净设备安装
38.6.8.1 
选择原则
空气洁净设备的安装适用千各类洁净空间及相关吹淋室、气闸室、净化空调机组、生
物安全柜等设备；有特殊要求的设备安装，应按设备的技术文件的规定执行。具体选型应
根据洁净空间洁净度等级、构成和净化方式等因素综合确定。
1. 洁净度等级
现行国家标准《洁净厂房设计规范》GB 50073 给出了以空气中悬浮粒子浓度为划分
依据的洁净度等级标准，共9 个等级。洁净空间不但对洁净度等级有严格规定，而且对温
度、湿度、压力、新风量等参数都有具体规定。
2. 沽净室的分类
(1) 洁净室按照净化形式可分为全面净化和局部净化，通过空气净化等措施，使室内
整个工作区成为洁净空气环境的称为全面净化；仅使室内局部工作区域空间形成洁净空气
环境的称为局部净化。局部净化可用局部净化设备或局部净化系统送风的方式来实现。
(2) 按照气流组织形式可分为单向流洁净室和非单向流洁净室。
(3) 按构造可分为整体式洁净室、装配式洁净室和局部净化式洁净室三类。
3. 洁净室的构成
(1) 整体式洁净室
采用土建围护结构，根据工艺要求，构成一个或若干个房间，并配置适当的内饰。一
般采用洁净空气处理机组集中送风、全面净化或全面净化与局部净化相结合的洁净室。
(2) 装配式洁净室
采用风机和过滤器机组、洁净工作台、空气自净器等设备中的一部分或全部，与拼装
式壁板、顶板、地板等在工厂预制，在现场拼装成型。并配置温度、湿度处理装置。
(3) 局部净化式洁净室
通常是在一般空调空间内，对个别房间或局部空间实现空气净化；或在低沽净度环境
中对局部区域实现较高洁净度的空气净化。实现局部净化的方式，一般包括如下三种
做法：
1) 在已有建筑物内用轻质密封结构围成一间或几间小室，设置一个或几个独立的净
化系统，作为小室的送、回风。空气处理设备可集中设在机房内，也可就地设置。
2) 根据工艺需要，安装装配式洁净室。
3) 根据工艺需要，安装各种形式的局部净化设备。
4. 一般规定
(1) 空气洁净设备应按出厂时外包装标志的方向装车、放置，运输过程中防止剧烈振
动和碰撞。

--- PDF页6002 ---
38.6 
通风与空调设备安装
465 
(2) 空气洁净设备运到现场开箱之前，应在较清洁的地方存放，并注意防潮。允许短
时间在室外存放，但应有防雨、防潮措施。
(3) 空气洁净设备开箱应在较干净的环境下进行，设备开箱检查合格后应立即安装。
(4) 应按装箱单进行检查，做到设备无缺件，表面无损坏和锈蚀等情况，且内部各部
分连接牢固。
(5) 空气洁净设备的安装一般情况下应在建筑内部装饰和净化空调系统施工安装完
成，并进行全面清扫、擦拭干净之后进行。但与洁净室围护结构相连的设备或其排风、排
水管道必须与围护结构同时施工安装，与围护结构连接的缝隙应采取密封措施；设备及其
管道的端口应封闭；每台设备安装完毕后，洁净室投入运行前，均应将各类端口封闭。
(6) 安装空气洁净设备的地面应平整，设备在安装就位后应保持纵轴垂直、横轴
水平。
(7) 带风机的气闸室或空气吹淋室与地面之间应设隔振装置。
(8) 凡有机械联锁或电气联锁的空气洁净设备（如传递窗、气闸室、生物安全柜等），
安装调试后应保证联锁处千正常状态。
(9) 凡有风机的空气洁净设备，安装后风机应进行试运转，试运转旋转方向须正确；
试运转时间按设备的技术文件要求确定，一般不应少于2h 。
(10) 空气洁净设备的验收标准应符合该设备的技术文件要求。
38.6.8.2 
高效过滤器的安装
1. 概述
高效过滤器是净化空调系统终端过滤设备，是净化设备的核心，按照现行国家标准
《高效空气过滤器性能试验方法效率和阻力》GB/T 6165 进行测定的效率不低于99. 9% 。
高效过滤器是空气净化系统的重要净化设备，安装质量直接影响着洁净空间最终的净
化效率。高效过滤器除安装于净化工作台内做局部净化、安装千洁净室内做洁净系统的集
中净化外，还可分散地安装千空气洁净系统的末端，作为各个送风口处的空气再净化
设备。
2. 安装技术要求
高效过滤器一般安装于金属框架中，按照过滤器产品的外形尺寸现场制作好安装框架
后，应保证过滤器与安装框架嵌接的严密性。
(1) 应按亚高效、高效过滤器出厂标志竖向搬运和存放，以防止由超细玻璃棉制作的
滤纸被过滤层隔板压折。
(2) 必须在洁净室全部安装工程完毕，并全面清扫、吹洗和系统连续试车12h 以上
后，才能在现场开箱检查过滤器产品并安装。
(3) 安装前须进行外观检查和仪器检漏。目测不得有变形、脱落、断裂等破损现象；
仪器抽检检漏应符合产品质量文件的规定。合格后立即安装，方向正确，安装后的高效过
滤器四周及接口，应严密不漏；在悯试前应进行扫描检漏。
(4) 框架端面或刀口端面应平直，单只断面平整度允差冬1mm,
安装时对过滤器的
外框不得修改。
(5) 过滤器与安装框架之间必须垫密封垫料（如海绵橡胶板），或涂抹硅橡胶。密封
垫料厚度为6~8mm, 定位粘贴在过滤器边框上，安装后垫料压缩应均匀，压缩率宜为

--- PDF页6003 ---
466 
38 
通风与空调工程
25 % ,,__,30 %。
(6) 采用硅橡胶作密封时，应先清扫过滤器表框上的杂物和油垢，挤抹硅橡胶应饱
满、均匀、平整并应在常温下施工。
(7) 采用液槽密封时，槽架应水平安装，不得有渗漏现象，槽内无污物和水分，槽内
密封液高度不应超过2/3 槽深。密封液的熔点宜高千50°C;
(8) 过滤器外框上的箭头应与气流方向一致。
(9) 高效过滤器送风口风速应在0. 3~0. 6m/s 之间，或参照国家标准相关条款选型。
38.6.8.3 
洁净工作台的安装
1. 概述和分类
洁净工作台的新风或回风口经预过滤器过滤吸入，空气由风机加压、经高效过滤器过
滤的洁净空气送到操作区，然后排到室内或室外。有些洁净工作台设置有空气幕，带空气
幕的洁净工作台操作区的风速可适当降低。
(1) 洁净工作台按气流流型可分为非单向流（又称乱流）式和单向流（又称平行流）
式，其中单向流式又可分为水平单向流式和垂直单向流式。
(2) 洁净工作台按风系统形式可分为直流式和循环式，介千两者之间的称为半直流式
或半循环式。
(3) 洁净工作台按用途可分为通用式和专用式。
(4) 洁净工作台按结构可分为整体式和脱开式。
2. 选用原则
(1) 工艺装备或器具在水平方向对气流阻挡最小时，选用水平单向流洁净工作台；在
垂直方向对气流阻挡最小时，选用垂直单向流洁净工作台。
(2)
当工艺过程产生有害气体或粉尘时，选用排气式洁净工作台。
(3)
当工艺过程对防振要求较高时，可选用脱开式洁净工作台。
(4) 水平单向流洁净工作台对放布置时，其净间距不小千3m 。
3. 单向流洁净工作台性能要求
(1)
当洁净工作台设有空气幕时，操作区初始平均风速为
0. 3 ,,__, 0. 4m/ s 。尤空气幕
时，操作区初始平均风速为0. 4~0. 5m/s, 操作区断面风速波动范围应在20% 以内。
(2) 操作区气流应均匀，流线基本平行。
(3) 操作区洁净度在一般室内环境下，可达到3 级。
(4) 噪声要求不大于62dBCA) 。
(5) 通用洁净工作台操作区的照度一般不小千300lx, 光线应柔和均匀。专用洁净工
作台操作区的照度按工艺要求确定。
38. 6. 8. 4 
层流罩的安装
(1) 设备的开箱应在清洁的环境下进行，应检查合格证、装箱清单，表面有尤损坏和
锈蚀等；合格后即进行安装；不得长时间暴露于不清洁环境中。
(2) 在建筑物内部装饰和净化空调系统施工完成并进行全面清扫、擦拭干净后方可进
行层流罩的安装。
(3) 层流罩与建筑构件连接的接缝应采取密封措施，吊装时应设有密封及隔振措施。
(4) 应设置独立的防晃动的吊杆，安装后应保持纵向垂直，横向水平，允差合格。

--- PDF页6004 ---
38. 6 
通风与空调设备安装
467 
(5) 有风机的层流罩应加装隔振垫层；有联锁要求的应保持连锁状态正常。
38.6.8.5 
风机过滤器单元的安装
风机过滤器单元
(FFU), 广泛应用于洁净室、洁净工作台、洁净生产线和局部百级
等洁净工作场所。其工作原理为：空气由风机从FFU 顶部吸入并经过滤器过滤，过滤后
的洁净空气以0. 45m/s 土20% 的风速经由出风面均匀送出。
1. FFU 产品运输及存储
(1)
顶部风机组件
1) 在运输装箱及存储过程中，产品不许堆叠，表面不得堆放任何物品。不得挤压产
品，不得攀爬、踩踏。产品的搬运必须使用叉车等专用的搬运设备，专业人员操作。
2) 确保环境干燥，禁止将产品安放在潮湿及开放的场所。必须以包装上所指的方向
向上放置，不得横放、倒放。
(2) 过滤器组件
1) 包装箱放置必须以箱上所示箭头朝上的方式放置，不得倒置或平躺放置。
2) 包装箱堆置层数：规格570mm 以下以3 层为限；规格570,...___,760mm 以2 层为限；
规格1170mm 及以上以1 层为限。
3) 包装箱上严禁摆放其他物品，严禁倾倒、摔落，避免滤网碰触其他物品。
4) 确保环境的干燥，禁止将产品安放在潮湿及开放的场所。
2.FFU 产品拆箱
(1) 顶部风机组件
1) 开箱前应先检查包装纸箱是否完整，如有破损或受碰撞痕迹，应妥善更换处置。
2) 开箱工作至少需四位工人同时进行，并严格遵守搬运说明及注意事项。
3) 拆除包扎带后依次将每个组件搬到平整及洁净的地面上，注意操作必须缓慢、平
稳且有专人保护，避免包装箱摔落及碰撞。
4) 拆箱时应小心割开密封胶带。拆箱后将上部开口展开，并由两人慢慢地将箱体倒
置过来；然后两人从两侧同时慢慢地提起纸箱。小心剥去外面的塑料袋，动作不应过大，
以免拉倒设备。
5) 如不能马上安装，应不进行拆箱操作。
(2) 过滤器组件
1) 开箱前应先检查包装纸箱是否完整，如有破损或受碰撞痕迹，应妥善更换处置。
2) 开箱工作至少需两位工人同时进行，并严格遵守搬运说明及注意事项。
3) 拆箱时应用美工刀片小心割开密封胶带，勿伤及箱内物品。
4) 拆箱后必须由两人合力各持过滤芯之一端型材，将过滤芯由箱内保护纸衬板中往
上取出，须轻取轻放，避免滤网受碰撞或摔落。然后将过滤芯的塑料袋取下，避免用力拉
扯；应避免在取下朔料袋时伤及滤材。
5) 除抽验工作外，过滤芯在施工安装前应勿拆箱，避免拆箱后放置过久再施工安装。
6) 严禁将手或工具放千过滤器组件上；严禁将过滤器的过滤面平躺放置在其他表面
上；应按照过滤器纸箱上所指示的方向放置以避免损伤。
3.FFU 安装
(1) 风机过滤器单元的高效过滤器安装前应按现行国家标准《洁净室施工及验收规

--- PDF页6005 ---
468 
38 
通凤与空调工程
范》GB 50591 的规定进行检漏，合格后进行安装，方向必须正确；安装后风机过滤器单
元应便千检修。
(2) 风机过滤器单元的安装应保持整体平整，与吊顶衔接完好，风机箱与过滤器、过
滤器单元与吊顶框架间应有可靠密封。
(3) 安装时应小心地将设备从运输包装中移出并仔细检查产品是否完好。
(4) 取下设备外面的塑料袋并妥善移至所要安装该设备的洁净房间。
(5) 设备须安装在顶棚龙骨上，使用起重设备将设备升高，穿过顶棚再降下，小心地
放置到事先装好垫片的顶棚龙骨上。
(6) 根据FFU 外框长度、外框宽度龙骨宽度常数a (由龙骨厂家产品选型手册查得）
确定安装尺寸并施工。
38.6.8.6 
高效过滤器送风口的安装
净化空调系统的高效过滤器送风口一般为成品，材质包括铝合金板、不锈钢板、钢板
喷塑或锁锌等，其安装应符合下列规定：
(1) 安装前应检查高效过滤器送风口的表面是否有损伤，破坏的涂层必须修补好。
(2) 高效过滤器送风口应清洁，其边框与建筑顶棚或墙面间的接缝处应加设密封垫料
或密封胶，不得漏风。
(3) 高效过滤器送风口安装应采用可分别调节高度的吊杆。
(4) 高效过滤器送风口安装完成后应和风管完善连接，并将开门封好，防止灰尘
进入。
38.6.8.7 
吹淋室的安装
吹淋室是洁净室（或洁净厂房）的配套设备，一般位千洁净室入口处，对工作人员进
行人身净化。同时，吹淋室还可起到气闸的作用，防止未被净化的空气进入洁净室内。
吹淋室的安装应符合下列规定：
(1)
吹淋室的安装应按工程设计要求正确定位。
(2) 外形尺寸应正确，结构部件应齐全、尤变形，喷头不应有异常或松动等现象。
(3) 空气吹淋室与地面之间应设有减振垫，与围护结构之间应采取密封措施。
(4) 空气吹淋室的水平度允许偏差为2%。；对产品进行不少千lh 的连续试运转，设
备联锁和运行性能良好。
38.6.8.8 
生物安全柜的安装
生物安全柜的安装应符合下列规定：
(1) 安装搬运过程中，严禁将其横倒放置和拆卸，应在搬入安装现场后拆开包装。
(2) 在设计未指明时，应避开人流频繁处，并应避免房间气流对操作口空气幕的
干扰。
(3) 生物安全柜背面、侧面离开墙距离应保持在80~300mm 之间；对于地面和底边
紧贴地面的安全柜，所有沿地边缝应加以密封。
(4) 生物安全柜排风管道的连接，必须便于排风过滤器的更换。
(5) 生物安全柜在每次安装、移动之后，必须进行现场试验，符合设计要求。
(6) 尤明确设计要求时，
II 级生物安全柜的试验应进行相关压力渗漏、高效空气过滤
器渗漏、操作区气流速度、操作口气流速度、操作口负压、洗涤盆漏水程度、接地装置的

--- PDF页6006 ---
接地线路电阻各类试验，并符合相关规范要求。
38.6.8.9 
装配式洁净室的安装
38. 7 
空调水管加工与安装
469 
1. 概述。装配式洁净室由送风、回风单元、风淋室、空调机组、围护结构、传递窗
和电气控制箱等模块组合而成，其围护结构（壁板、顶棚、地格栅）及各种装配部件均采
用标准化和通用化产品，由于采用标准构件和单元组合，可灵活拼装成多种不同使用面积
的洁净室。
装配式洁净室可分为水平单向流装配式洁净室系列和垂直单向流装配式洁净室系列两
大类，装配式洁净室按配置又有带空调机组和不带空调机组之分。
2. 安装要点
(1) 装配式沽净室安放在温湿度符合要求的空调房间内时，可不另行接风管。
(2) 装配式洁净室的净化等级为现行国家标准《洁净厂房设计规范》GB 50073 规定
的4 级以上标准时，空态噪声应小千65dB CA); 水平单向流断面风速应为0. 35m/s, 垂
直单向流断面风速应为0. 30m/s; 室内新风量一般按送风量的10% 考虑。
(3) 装配式沽净室的周围应留有一定的操作距离。在有送风单元的一端，应留出lm
的操作距离；装配式洁净室的正立面前，除应留出放置吹淋室的距离外，还应兼顾人员通
行、门的开启、传递物品的方便；其他面的操作距离一般为0. Sm 。
(4) 装配式洁净室的电气控制箱应安装好后接通电源即可投入运行，电气控制箱的操
作面可根据需要向内或向外设置。
(5) 装配式沽净室的地面应平整、干燥，平整度允许偏差为1/1000 。墙板的拼装必
须根据结构型式按次序进行。装配后洁净室墙板间、墙板和顶棚、顶板间的拼缝，应平整
严密。墙板的垂直允许偏差为2/1000 。洁净室的顶板和墙板均应为不燃材料。顶棚应平
直拉紧，压条应全部贴紧。顶板为槽形板时，其接头应对齐，墙板转角应为直角。装配
后，顶板水平度的允许偏差与每个单间的几何尺寸与设计要求的偏差均不应大于2/1000,
否则须重新复测中心位置及水平度。
38. 7 
空调水管加工与安装
38.7.1
空调水管加工
38. 7. 1. 1 
空调水管的技术性能
空调水管施工常用的管道有无缝钢管、锁锌钢管、焊接钢管、
PPR 管、
UPVC 管和
玻璃钢管等。
1. 无缝钢管
按制造方法分为热拔和冷拔（轧）管。冷拔（轧）管的最大公称直径为200mm;
热
轧管的最大公称直径为600mm。在工程中，管径超过57mm 时，常常选用热轧管，管径
在少57 以内时常用冷拔（轧）管。无缝钢管根据现行国家标准《输送流体用无缝钢管》
GB/T 8163 采用普通碳素钢、优质碳素钢制造，广泛用于中、低压工业管道工程中。无
缝钢管按外径和壁厚供货，在同一外径下有多种壁厚，承受的压力范围较大。冷拔（轧）
管外径5~200mm,
壁厚0. 25~75mm 。热轧无缝钢管长度一般为3~12. Sm; 冷拔管的

--- PDF页6007 ---
470 
38 
通凤与空调工程
长度一般为1. 5~9m 。
2. 塑料管
(1) 硬聚氯乙烯管
硬聚氯乙烯是硬聚氯乙烯塑料的简称，以聚氯乙烯树脂为主要原料，加入增塑剂、稳
定剂、润滑剂、颜料和填料等，再经过捏合、混炼及加工成型等过程而制成。硬聚氯乙烯
性能指标主要分为物理性能和机械性能，见表38-89 。
硬聚氯乙烯物理和机械性能
表38-89
主要性能指标
计显单位
指标值
比重
g/cm3 
1. 3~1. 4 
抗拉强度极限
MPa 
40~60 
抗压强度极限
MPa 
80~100 
抗弯强度极限
MPa 
90~120 
断裂伸长率
% 
10~15 
冲击韧性
J/cm2 
10~15 
布氏硬度
CHE)
13~16 
弹性模数
40000 
耐热性
oc 
65 
热容航
kJ/Ckg·K) 
1. 34~2. 14 
导热系数
W/Cm• K) 
0.16~0.17 
线膨胀系数a
(6~7)Xl0-5 
焊接温度
oc 
200~240 
适用温度范围
飞
— 10~+60 
硬聚氯乙烯朔料管制作长度为4m, 管材在常温下的使用压力为轻型管冬0. 6MPa, 重
型管冬lMPa 。
(2)
聚丙烯管
聚丙烯管材具有环保节能、优异的耐热稳定性及优良的卫生性能等优点，在空调水管
道应用广泛。
PP-R 是由丙烯单体和少量的乙烯单体在加热、加压和催化剂作用下共聚得
到的，乙烯单体无规、随机地分布到丙烯的长链中。乙烯的加入降低了聚合物的结晶度和
熔点，改善了材料的冲击、长期耐静水压、长期耐热氧化及管材加工成型等方面的性能。
PP-R 分子链结构、乙烯单体含晕等指标对材料的长期热稳定性、力学性能及加工性能都
有着直接的影响。聚丙烯管的性能见表38-90 。
聚丙烯管物理机械性能
表38-90
主要性能指标
计量单位
指标值
比重
g/cm3 
0. 90~0. 91 
吸水率
% 
0. 03~0. 04 
抗拉强度极限
MPa 
35~40 
抗弯强度极限
MPa 
42~56 
冲击韧性（有缺口）
J/cm2 
0. 22~0. 5 
伸长率
% 
200 
线膨胀系数a
10. 8~ 11. 2 
导热系数
W/(m·K) 
0. 24 
热变形温度
(182. 45N/ cm勹
"C 
55~65 

--- PDF页6008 ---
38. 7. 1. 2 
管道支吊架加工
1. 支吊架的选用
38. 7 
空调水管加工与安装
471 
(1) 有较大位移的管段设置固定支架，固定支架应生根在厂房结构或专设的结构
物上。
(2) 在管道上无垂直位移或垂直位移很小的地方，可装活动支架或刚性支架。活动支
架的型式应根据管道对摩擦作用的不同来选择：
1)
由千摩擦而产生的作用力无严格限制时，可采用滑动支架。
2)
当要求减少管道轴向摩擦作用力时，可采用滚柱支架。
3)
当要减少管道水平位移的摩擦作用力时，可采用滚珠支架。
(3) 在水平管道上只允许管道单向水平位移的地方，在铸铁阀件的两侧，
II 型补偿器
的两侧适当距离的地方，装设导向支架。
(4) 在管道具有垂直位称的地方，装设弹簧吊架，在不便装设弹簧吊架时，也可采用
弹簧支架，在同时具有水平位移时，采用滚珠弹簧支架。
2. 支吊架的制作
(1) 管道支吊架的型式、材质、加工尺寸、精度及焊接等符合设计要求。
(2) 支架底板及支、吊架弹簧盒的工作面应平整。
(3) 管道支吊架焊缝应进行外观检查，不能有漏焊、欠焊、褶皱等缺陷，焊接变形应
该矫正。
38. 7. 1. 3 
空调水管的加工
1. 管子的调直
(1) 管道检查
］）短管检查是将管子一端抬起，用一只眼睛从一端向另一端看，管子表面上多点都
在一条线上的为直的；反之就是弯曲的。
2) 长管检查采用滚动法，即将管子平躺放在两根平行的角钢上轻轻的滚动，当管
子以均匀的速度滚动而无摆动，并可能千任意位置停止时，则为直管。如果管子滚动
有快有慢，而且来回摆动，并在停止时每次都是那一面向下，就说明管子有弯曲，凸
面向下。
(2) 小管径管道调直
1) 冷调：弯曲确定后，用两把手锤，一把顶在管子弯里（凹面）的短端作支点，另
一把则敲打背面（凸面）高点。两把手锤不能对着打，应有一定的距离。长管调直时，将
长管躺放在长木板上，一人在管子的一端观察管子的弯曲部位，另一人按观察者的指点，
用锤在弯曲部位敲打，经几个翻转，管子就能调直。
2) 热调：先将管子弯曲部分放在烘炉上加热到600~800°C,
然后平着抬放在用四根
以上管子组成的滚动支承架上滚动，使火口处在中央，管子的重量分别支承在火口两端的
管子上。由千管子组成的滚动支承是同一水平的，所以热状态的管子在其上面滚动，可利
用重力弯曲的原理而变直。弯曲大者可将弯背向上轻轻向下压直再滚，为加速冷却可用废
机油均匀地涂在火口上。
(3) 硬聚氯乙烯管调直
硬聚氯乙烯管道若产生弯曲，必须调直后才能使用。调直方法是将弯曲的管子放在平

--- PDF页6009 ---
472 
38 
通风与空调工程
直的调直平台上，在管内通入蒸汽，使管子变软，以其本身自重调直。
2. 管子切断
(1) 锁锌钢管和公称直径小于或等千50mm 的中、低压碳素钢管，采用机械法切割；
高压钢管或合金钢管用机械法切割；不锈钢和有色金属管用机械或等离子方法切割。不锈
钢管用砂轮切割或修磨时，应用专用砂轮片；铸铁管用钢锯、钢铲或月牙挤刀切割，也可
用爆炸切断法切割；硬聚氯乙烯管用木工锯或粗齿钢锯切割，坡口使用木工挫加工成45°
坡口。
(2) 管子切口质量应符合下列规定：
1) 切口表面平整，不能有裂纹、重皮、毛刺、凸凹、缩口、熔渣、氧化铁、铁
屑等。
2) 切口平面倾斜偏差为管子直径的1%, 但不能超过3mm 。
3) 高压钢管或合金钢管切断后应及时标上原有标记。
(3) 管道加工厂内的机械切管设备有专用切管机、普通车床和锯床等。在安装现场的
少量切割操作则使用便携式机具，也可使用圆锯和尤齿锯。使用专用切管机可获得优质切
割，切割面光滑平整，无需进一步加工。切割时应在管子割口去除外管端毛刺，并开好焊
接坡口。
3. 管螺纹加工
(1) 手工套丝：用套丝板在管端上较出相应的螺纹。
(2) 机械套丝：使用机械套丝常用的设备有车床和套丝机。套丝机有两种类租：一
是管子固定起来，用电动机带动套丝板旋转；另一种是固定套丝板，用电机带动管子
旋转。前种套丝机一般重扯较轻，后种套丝机一般重量较沉，但大都带有割刀，可进
行切管。
(3) 管螺纹加工长度：管螺纹加工长度就是螺纹工作长度加螺纹尾的长度，同时与管
径有关，管螺纹加工长度见表38-91 。
管子螺纹加工长度表
表38-91
管径
(in)
1 
3 
1 
1— 
1 
1-
1 
2 
2— 
1 
3 
4 
2 
4 
4 
2 
2 
螺纹长度
(mm)
14 
16 
18 
20 
22 
24 
27 
30 
36 
螺纹扣数（扣）
8 
9 
8 
9 
10 
11 
12 
13 
15 
(4) 螺纹加工注意事项
1) 丝扣应完整，不完整会影响管螺纹连接的严密性和强度，如果比例尺扣操作占全
螺纹的10% 以上时，将报废不能使用。
2) 丝扣表面应光滑，丝扣表面不光滑，在进行安装时容易将缠上去的填料割断和降
低严密性。
3) 丝扣的松紧程度应适当，套好的丝扣上紧后，在管件外部应留3~4 扣为宜。
4. 弯管制作
(1) 一般规定

--- PDF页6010 ---
38. 7 
空调水管加工与安装
473 
1) 弯管的最小弯曲半径应符合表38-92 的规定。
弯管的最小弯曲半径
表38-92
管子类别
弯管制作方式
最小弯曲半径
热弯
3. 5Dw 
冷弯
4.0Dw 
中低压钢管
褶皱弯
2. 5Dw 
压制
1. ODw 
热推弯
1. 5Dw 
有色金属管
冷热弯
3.5Dw 
2) 管子采用热械时，升温宜缓慢、均匀，保证管子热透，防止烧过和渗碳。
3) 碳素钢、合金钢管在冷弯后按规定进行热处理；有应力腐蚀的弯管，不论管壁厚
度大小均应做消除应力的热处理。
4) 弯制焊接钢管时，其纵向焊缝应放在距巾性线45° 的地方，如图38-84 所示，图中
A 、B 、
C 、D 四个位置的任何一个都可以。制作折皱弯头时，焊缝应当放在非加热区的
边缘。
(2) 弯制质量要求
1) 尤裂纹、分层、过烧等缺陷。
2) 壁厚减薄率应符合要求，中、低压管弯管前壁厚—弯管后壁厚不超过15%, 且不
小千设计计算壁厚，椭圆率不超过8% 。
3)
中、低压弯管的弯曲角度
a 的偏差值A 如图
38-85 所示，机械弯管不超过
士3mm/m,
当直管长度大于3m 时，总偏差不超过土10mm; 地炉弯管不超过士5mm/m,
当直管长度大千土3m 时，总偏差不超过土15mm 。
B 
c 
. 
D 
图38-84
有缝钢管弯头焊缝的位置
图38-85
弯曲角度及管端轴线偏差
(3) 硬聚氯乙烯管弯管制作
1) 加热：硬聚氯乙烯管加热温度控制在
135,..___, 150°C, 在此温度下，硬聚氯乙烯管的
延伸率为100% 。加热方法采用空气烘热（电炉或煤炉）和浸入甘油锅内加热法。空气加
热的温度为135 土5°C' 甘油加热法的温度为
140r--.., 150°C 。
2) 热弯：外径小千40mm 的硬聚氯乙烯管热弯时可不灌砂，直接在电炉或煤炉上
加热，加热长度为弯头的展开长度；当弯成所需角度后，立即用湿布擦拭，使之冷却

--- PDF页6011 ---
474 
38 
通凤与空调工程
定型。
5. 翻边
(1) 金属管道翻边
1) 管口翻边采用冲压成型的接头。
2) 管口翻边后不能有裂纹、豁口及褶皱等缺陷，并应有良好的密封面。
3) 翻边端面与管子中心线垂直，允许偏差小千或等于1mm, 厚度减薄率小千或等于
10% 。
(2) 聚氯乙烯管翻边
采用卷边活套法兰连接的聚氯乙烯管口必须翻出卷边
肩，如图38-86 所示。管口翻边时严格掌握温度，使用甘
油加热锅时，锅底应垫一层厚30mm 的砂，防止加热的管
端与锅底接触。翻边的操作步骤如下：
1) 用木工挫在翻边的管口内挫成
15°,...__,30° 角，并留
1mm 钝边；用红色笔在管外壁做好翻边的长度标记。
2) 在管端套入法兰后，倒插入热甘油锅内。甘油保持在
140,...__,150°C 左右，插入深
度等千翻边宽度加10mm;
加热过程中，经常转动管子以保持均匀受热，同时将翻边的
内模加热到80°C 左右；加热至规定时间后，从甘油锅内迅速取出管端，放到翻边外模
夹具内，再插入内模，旋转内模使翻边成型，直到管口翻边压平为止；缓慢浇水冷却，
然后退模。
3) 检查翻边质量，卷边处不得有裂缝及皱折等缺陷。
6. 法兰垫片加工
(1) 法兰垫片的材料应符合设计要求；法兰垫片的内径等千管子内径，允许偏差不超
过3mm, 外径应与法兰的螺栓相接触。
(2) 法兰垫片的制作可使用切割规、滚刀轮工具、专用的垫片切割机和振动剪等进行
切割。
38. 7. 1. 4 
空调水管的存放
空调水管的存放应符合下列规定：
(1)
中断施工时，管口应做好封闭工作，当复工后，在与原口相接以前应清除原口内
异物。
(2) 敷设在地沟内的管道，施工前应先清理管沟内的渣土、污物；已保温的管道不允
许随意踩蹬，并且应及时盖好地沟盖板。
(3) 搬运阀门时，不允许随手抛掷；吊装时，绳索应拴在阀体与阀盖的法兰连接处，
不得拴在手轮或阀杆上。
(4) 加工好的管端密封面应沉入法兰内
3,...__,5mm, 并及时填写相应的记录备查；加工
好的管子暂不安装时，应在加工面上涂油防锈并封闭管口，妥善保管。
(5) 硬聚氯乙烯管强度较低，并且脆性高，为减少破损率，在同一安装部位应将其他
材质管道安装完后再进行安装；硬聚氯乙烯管材堆放应平整，防止遭受H 晒和冷冻；管
子、管道附件及阀门等在施工过程中应妥善保管和维护，不能混淆堆放。
匠
曰
E 
图38-86
卷边活套法兰

--- PDF页6012 ---
38. 7 
空调水管加工与安装
475 
38.7.2
空调水管安装
38.7.2.1 
管材与管件进场检验
1. 一般规定
(1) 管材、管件必须具有制造厂的合格证明书，否则应补做所缺项目的检验。
(2) 管材、管件在使用前应按设计要求核对其规格、材质和型号。
(3) 管材、管件在使用前进行外观检查，并符合下列规定：
1) 表面无裂纹、缩孔、夹渣、折叠、重皮等缺陷。
2) 不超过壁厚负偏差的锈蚀或凹陷。
3) 螺纹密封面良好，精度及粗糙度达到设计要求或制造标准。
4) 特殊管材、管件应有材质标记。
5) 管材直径偏差应符合要求。
2. 钢管件的检验
(1) 弯头、异径管、三通、法兰、盲板、补偿器及紧固件等须进行检查，其尺寸偏差
符合国家标准。
(2) 法兰密封面平整光洁，不得有毛刺及径向沟槽；法兰螺纹部分完整、无损伤。
(3) 螺栓及螺母螺纹完整、无伤痕、毛刺等缺陷；螺栓与螺母配合良好，无松动或卡
涩现象。
(4) 石棉橡胶、橡胶、塑料等非金属垫片质地柔韧，无老化变质分层现象；表面没有
折损、皱纹等缺陷。
38. 7. 2. 2 
管道安装流程
材料进场检验与试验
空调水管加工
管道支吊架加工
水压试验与冲洗
套管制作与安装
38.7.2.3 
套管的安装
1. 金属管道套管
(1) 管道穿越墙体或楼板处设置钢制套管，管道接口不能置于套管内，钢制套管应与
墙体饰面或楼底部平齐，上部应高出楼层地面zo,...__,50mm, 并不得将套管作为管道支撑。
(2) 保温管道与套管四周间隙应使用不燃绝热材料填塞紧密。
2. 非金属管道套管
(1) 制作套管：套管可用板加热卷制，长度为主管公称直径的2.2 倍，壁厚与主管壁
相同或见表38-93 。
对焊连接的套管规格
表38-93
公称直径DN (mm) 
套管长度B
套管壁厚，\
二二
I ; 二
I ;: I 152°4 I 16456 I 187°2 I ::: I ::~ I : 二：I : 二二
3 
4 
5 
6 
7 
(2) 加装套管：先用酒精或丙酮将主管外壁和套内壁擦洗干净，并涂上PVC 塑料胶，

--- PDF页6013 ---
476 
38 
通凤与空调工程
再将套管套在主管对接缝处，使套管两端与焊缝保持等距，套管与主管间隙不大
千0.3mm 。
(3) 封口：封口采用热空气熔化焊接，先焊接套管纵缝，再完成套管两端主管的封
口焊。
38.7.2.4 
管道支吊架安装
管道支吊架安装应符合下列规定：
(1) 墙上有预留孔洞的，可将支架横梁埋入墙内，如图38-87(a)
所示。
(2) 钢筋混凝土构件上的支架，浇筑时应在各支架的位置预埋钢板，然后将支架横梁
焊接在预埋钢板上，如图38-87(b)
所示。
(3) 在没有预留孔洞和预埋钢板的砖或混凝土构件上，可用射钉或膨胀螺栓安装支
架，但不应安装推力较大的固定支架。
(4) 用射钉安装的支架如图38-87(c) 所示；用膨胀螺栓安装的支架如图38-87 (d) 
所示，必要时应加斜撑。
(a) 
(b) 
(c) 
图38-87
支架的安装型式
(a) 埋入墙内支架；
(b) 焊接到预埋钢板上的支架；
(c) 用射钉安装的支架；
Cd) 用膨胀螺栓安装的支架
(5) 用膨胀螺栓安装的门形支架的安装型式如图38-88 所示。
角钢
单管支架—
双管支架
双管支架
图38-88
膨胀螺栓安装的门形支架的安装型式
(6) 非金属管道支吊架的安装还应满足下列要求：
(d) 
槽钢
1) 硬聚氯乙烯管道不能直接与金属支吊架接触，在管道与支架之间应垫上软塑料垫。
2)
由千硬聚氯乙烯强度低、刚度小，支承管子的支吊架间距应小。管径小，工作温
度或大气温度较高时，应在管子全长上用角钢支托，以防止管子向下挠曲，并应注意
防振。

--- PDF页6014 ---
38.7.2.5 
管道安装
1. 金属管道安装
(1) 一般规定
38. 7 
空调水管加工与安装
477 
1) 钢制管道在安装前，将管道内、外壁的污物和锈蚀清除干净；当管道安装间断时，
及时封闭敞开的管口。
2) 冷凝水排水管坡度，应符合设计文件规定；当设计无规定时，其坡度大于或等于
8%。；软管连接的长度，不大于150mm 。
3) 冷热水管道与支吊架之间有绝热衬垫，其厚度不小千绝热层厚度，宽度大于支吊
架支承面的宽度；衬垫的表面平整，衬垫接合面的空隙应填补。
4) 管道安装的坐标、标高和纵、横向弯曲度应符合表38-94 的规定；在吊顶内等暗
装管道的位置应正确，尤明显的偏差。
管道安装的允许偏差和检验方法
表38-94
项目
允许偏差
(mm)
检查方法
室外
25 
架空及地沟
坐标
室内
15 
按系统检查管道的起点、终点、分支
埋地
60 
点和变向及各点之间的直管。
室外
土20
用经纬仪、水准仪、液体连通器、水
架空及地沟
平仪、拉线和尺最检查
标高
室内
士15
埋地
土25
DN冬100
2L%。，最大40
水平管道平直度
用直尺、拉线和尺最检查
DN>lOO 
3L%。，最大60
立管垂直度
5L%。，最大25
用直尺、线锤、拉线和尺量检查
成排管段间距
15 
用直尺、尺量检查
成排管段或成排阀门在同一平面上
3 
用直尺、拉线和尺量检查
(2) 焊接连接
1) 管道焊接材料的品种、规格、性能应符合设计要求。管道对接焊口的组对和坡口
形式等符合表38-95 的规定，对口的平直度为1/100, 全长不大于10mm; 管道固定焊口应
远离设备，且不应与设备接口中心线相重合，管道对接焊缝与支吊架的距离应大于50mm 。
管道焊接坡口形式和尺寸
表38-95
坡口尺寸
项次
1
厚度T
坡口名称
坡口形式
间隙C
钝边P
坡口角度
1
备注
(mm) 
(mm) 
(mm) 
a 
/////{__[(//// 9 
1~3 
O~l. 5 
1 
I I 
I 形坡口
3~6 双面焊
C 
h 
0~2. 5 
内壁错边
a 
量冬
0.1 T 
2 I 
6~9 
Iv 形坡口~//, 三1////J
I'--
0~2. 0 
0~2 
65~75 
且冬
2mm,
外壁冬3mm
9~26 
I 
Q., 
C 
0~3. 0 
0~3 
55~65 

--- PDF页6015 ---
478 
38 
通风与空调工程
续表
坡口尺寸
项次
厚度T
坡口名称
坡口形式
坡口角度
备注
间隙C
钝边P
(mm) 
(mm) 
(mm) 
a 
内壁错边
最冬0.1 T 
3 
2~30 
T 形坡口
0~2. 0 
且冬2mm,
外壁~3mm
2) 对口清理
心清除接口处的浮锈、污垢及油脂。
＠钢管切割时，其割口断面与管子中心线垂直，以保证管子焊接完毕的同心度。
＠坡口成型采用气割或使用坡口机加丁，并应清除渣屑和氧化铁，并打磨直至露出
金属光泽。
＠直径相同的管子对焊时，两管壁厚度差不大千3mm 。
3) 禁止用强力组对的方法来减少错边量或不同心度偏差，也不能用加热法来缩小对
口间隙。
4) 钢管焊接，一般采用电焊和气焊，由于电焊比气焊的焊缝强度高，而且经济，因
此钢管大多数采用电焊，只有当管壁厚度小于4mm 时，才采用气焊连接。管道焊缝的加
强高度和遮盖面宽度，如设计尤要求，电焊应符合表38-96 的规定。
电焊焊缝加强面高度和宽度
(mm)
表38-96
厚度
2~3 
4~6 
7~10 
焊缝加强高度
1~1. 5 
1. 5~2 
无坡口
焊缝宽度
5~6 
7~9 
焊缝加强高度
1.5~2 
2 
有坡口
焊缝宽度
盖过每边坡口2mm
5) 管道焊口尺寸的允许偏差应符合表38-97 的规定。
焊口尺寸允许偏差表
表38-97
项目
允许偏差
焊口平直度
管壁厚度<lOmm
管壁厚度的1/4
高度
+1 
焊缝加强面
宽度
深度
小于0.5mm
连续长度
25mm 
咬边长度
总长度（两侧）
小于焊缝长度的10%
(3)
螺纹连接
1) 在外螺纹的管头或管件上缠好麻丝或密封带，用千将其拧入带内螺纹的管件内

--- PDF页6016 ---
38. 7 
空调水管加工与安装
479 
2,,..___,3 扣。
2) 用管钳拧转管子（或管件），直到拧紧为止；对三通、弯头类的管件，拧紧力矩可
大些，对阀门类的拧紧力矩，可小些。
3) 螺纹拧紧后，密封填料不能挤入管内，露出螺纹尾以
1,,..___,2 扣为宜，挤出的密封填
料应清除干净。
4) 活接头连接由三个单件组成，即公口、母口和套母。连接时公口上加垫，蒸汽管
道加石棉橡胶垫，上水或冷冻水管道加橡胶垫；套母应加在公口一端并使套母挂内丝的一
面向着母口，如忘记装套母或套母的方向颠倒了，须将公口拆下来进行返工；套母在锁紧
前，必须将公口和母口找正找平，否则容易出现渗漏现象。
(4) 沟槽连接
1) 沟槽连接流程
2) 压槽：利用电动机械压槽机加工时，应根据管道口径大小配置（调正）相应的压
槽模具，同时调正好管道滚动托架的高度，保持加工管道的水平，并与电动机械压槽机中
心对直，保证管道加工时旋转平稳，确保沟槽加工质量。
3) 管端检查：管道的沟槽压制加工后，应严格检查沟槽加工的深度与宽度必须符合
要求，管端与沟槽外部必须无划痕、凸起或滚轮的印记等缺陷。
4) 管道组对及夹雒的衬垫检查：管道在组对安装前，应检查使用的夹雏衬垫的型号、
规格必须符合设计和产品要求。
5) 管道的夹雏外壳安装：夹雒外壳安装时应先拆下夹雏外壳上其中一端的一只螺栓，
然后套在管道衬垫的外面，移动夹雒外壳，使夹雒外壳的两条筋与沟槽吻合，再插入螺栓
定位，待检查管道安装的同心度或管道的三通、弯头与阀类安装、开启方向均符合设计施
工图要求时，方可轮流、均匀地上紧两侧螺栓，确保管道的夹雒外壳两条筋与管道沟槽均
匀、紧密接触。
(5) 法兰连接
1) 法兰螺孔应对正，螺孔与螺栓直径配
套，法兰连接螺栓长短一致，螺母在同一侧，
螺栓拧紧后应伸出螺母
1,...__,3 扣，法兰的螺栓拧
紧顺序如图38-89 所示。
2) 法兰接口不能埋入土中，而应该安装
在检查井或地沟内，如果必须将其埋入土中
时，应采取防腐措施。
2 
2 
图38-89
法兰螺栓拧紧顺序
3) 平焊法兰焊接时，管子插入法兰厚度
的1/2,__,2/3, 并在互为90°角的两个方向进行垂直检查；平焊法兰与管道装配时，管道外
径与法兰内孔的间隙不大于2mm 。
4) 法兰密封面与管道中心线垂直，管道中心线垂直于法兰面、法兰外径的允许偏差
DN冬300 时为1mm;
DN>300mm 时为2mm 。

--- PDF页6017 ---
480 
38 
通凤与空调工程
5) 平焊法兰与管道装配时，管道外径与法兰内孔的间隙不超过2mm 。
2. 非金属管道安装
(1) 一般规定
1) 非金属管道应在下列条件已经满足的情况下才能进行安装：
心与管道有关的土建工程已经检查合格，满足了安装施工要求。
＠所需图纸资料和技术文件等巳齐备，并且巳经通过图纸会审、设计交底。
＠与管道连接的设备找正校平合格，固定、二次灌浆工作已完毕。
＠管子、管件及阀门均已验收合格，并且具备有关技术资料（如合格证等）。与设备
校对无误，内部清洗干净，不存在杂物。
＠必须在管道安装前完成的有关工序（如清洗、脱脂等）巳进行完毕。
2) 采用建筑用硬聚氯乙烯、聚丙烯与交联聚乙烯等管道时，管道与金属支吊架之间
应有隔绝措施，不可直接接触。当为热水管道时，还应该加宽接触面积。
3) 管道与设备的连接，在设备安装完毕后进行，与水泵、制冷机组的接管必须为柔
性接口。柔性接管不能强行对口连接，与其连接管道应设置独立支架。
4) 冷热水及冷却水系统在系统冲洗、排污合格，再循环试运行2h 以上，且水质正常
后才能与制冷机组、空调设备相贯通。
(2) 焊接连接
1) 对焊连接
焊接操作：焊接时的加热温度一般为200,,.___,z40°C,
由千热空气到达焊接表面时，温
度还要降低，所以从焊嘴喷出的热空气温度还应高些，一般为
230,,.___,270°C 。在焊接过程
中，向焊条施加压力应均匀；施力方向使焊条和焊件基本保持垂直。焊条切勿向后倾斜。
虽然这样焊接又快又省力，但这样用力所产生的水平分力会使刚刚粘上去的焊条拉裂，再
冷缩进产生裂纹。反之，如果焊条向前倾斜，焊条受热变软的一段就太长，焊条会弯曲过
早，使焊条和焊件粘不牢，水平分力还会将刚焊上的焊条挤出皱纹来，焊接喷嘴和焊件夹
角一般保持在
30°,,.___,45勹焊条粗、焊件薄的应多加热焊条，即夹角应小些；反之，则夹角
应大些。为了使焊条加热均匀，焊枪应上下左右抖动。
2) 带套管对焊连接
(D 焊缝处理：管子对焊连接后，将焊缝铲平，铲去主管外表面上对接焊缝的高出部
分，使其与管外壁面齐平。
＠制作套管：套管用板材加热卷制成，长度为主管公称直径的
2. 2 倍，壁厚与主管
壁厚相同。
＠加装套管：先用酒精或丙酮将主管外壁和套内壁擦洗干净，并涂上PVC 塑料胶，
再将套管套在主管对接缝处，使套管两端与焊缝保持等距，套管与主管间隙不大
千0.3mm 。
＠封口：封口采用热空气熔化焊接，先焊接套管纵缝，再完成套管两端主管的封
口焊。
(3) 焊接连接
硬聚氯乙烯管直径小千200mm 的挤压管多采用承插连接，如图38-90 所示。
1) 承口加工：首先将应扩胀为承口的管子端部加工成45°外坡口。再将有内坡口端

--- PDF页6018 ---
置于140~150°C 甘油内加热，并均匀地转动
管子。取出后将有外坡口的管子插入巳加热
变软的管内，插入深度为管子外径的1~1. 5 
倍，成型后取出插入的管子。
2) 接口清洗：用酒精或丙酮将承口内
壁和插口外壁清洗干净。
3) 涂胶：在清洗干净的承口内壁和插
口外壁涂上PVC 塑料胶
(601 胶），涂层均匀。
38. 7 
空调水管加工与安装
481 
图38-90
塑料管承插连接
4) 插接：将插口插入承口内，一次性插足，承插间隙不大于0.3mm 。
5) 封口：承插口外部采用硬聚氯乙烯塑料焊条进行热空气熔化焊接封口，直径大于
100mm 的管子，可用木制或钢制冲模在插口端部预先扩口，以便于承插接口。
3. 法兰连接
(1) 焊环活套法兰连接
在管端焊上一挡环，用钢法兰连接。施工方便，可拆卸，适用较大的管径，但焊缝处
易拉断；小直径管子用翻边活套法兰连接，法兰垫片用软聚氯乙烯塑料垫片。
(2) 扩口活套法兰连接
扩口方法与承插连接的承口加工方法相同。这种接口强度高，能承受一定压力，可用
于直径在20mm 以下的管道连接。法兰为钢制，尺寸同一般管道，但由千塑料管强度低，
法兰厚度可适当减薄，活套法兰密封面应该挫平。
(3) 平焊塑料法兰连接
用硬聚氯乙烯塑料板制作法兰，直接焊在管道上。连接简单，拆卸方便，适用于压力
较低的管道。法兰尺寸和平焊钢法兰一致，但法兰厚度大些，垫片选用布满密封面的轻质
宽垫片，否则拧紧螺栓时易损伤法兰。
4. 螺纹连接
对硬聚氯乙烯来说，螺纹连接一般只用千连接阀件、仪表或设备上。密封填料用聚四
颌乙烯密封带，拧紧螺纹用力应适度，不能拧的过紧，螺纹加工由制作品厂家完成，不能
现场制作。
5. 聚丙烯管熔融连接
管端加工成约30°坡口，钝边为1/3~2/3 壁厚，并将连接的管件和管道用棉纱擦拭干
净，使之尤油无尘。分别做出插入深度的标记并插入胎具中进行加热，加热时不断进行转
动，当达到270~300°C 时，管道和管件出现熔融状态时，即行脱模，将管道用力旋转插
入管件，并保持30s 后方能脱手。在接口周围有熔融的焊珠挤出时，说明连接情况良好。
用外加热胎时，先将外加热胎具加热到预定温度后，再将管子和管件插人熔融，取下胎具
进行连接，如图38-91 所示。
38. 7. 2. 6 
管道试压与冲洗
1. 管道试压
管道安装完毕，须对管道系统进行压力试验。按试验的目的，可分为检查机械性能的
强度试验和检查管道连接情况的严密性试验。按试验使用的介质，可分为用水作介质的水
压试验和用气体作介质的气压试验。

--- PDF页6019 ---
482 
38 
通风与空调工程
吓
勹
尸
』
印
泗
』
二
＼
酐
管子
连接终了
图38-91
聚丙烯管熔融连接过程
(1) 水压试验
1) 试验压力
金属管道强度试验当工作压力小千或等于1. OMPa 时，应为1.5 倍工作压力，最低不
应小于0. 6MPa; 当工作压力大千
1. OMPa 时，应为工作压力加0. 5MPa; 严密性试验压
力应为工作压力。各类耐压塑料管的强度试验压力（冷水）应为1.5 倍工作压力，且不应
小千0. 9MPa; 严密性试验压力应为
1. 15 倍的工作压力。
2) 试验过程
水压试验应用清洁的水作介质，向管内灌水时，打开管道各高处的排气阀，待水灌满
后关闭排气阀和进气阀，用手摇式水泵或电动泵加压，压力逐渐升高，加压到一定数值
时，停下来对管道进行检查，无问题时再继续加压，一般分2~3 次升至试验压力。当系
统最低点压力达到试验压力时，停止加压，管道在试验压力下保持lOmin 。如管道未发现
异常现象，压力下降不超过0. 02MPa, 即认为强度试验合格。然后将压力降至工作压力
进行严密性试验，在工作压力下对管道进行全面检查，并用重量
1. 5kg 以下圆头小锤在
距焊缝10~20mm 处沿焊缝方向轻轻敲击。到检查完毕，管道焊缝及法兰连接处未发现
渗漏现象，即认为试验合格。
(2) 气压试验
1) 试验压力
气压强度试验压力为设计压力的
1. 15 倍，真空管道为0. 2MPa; 严密性试验压力按
工作压力进行，但真空管道不小千O. lMPa 。
2) 试验过程
气压试验一般为空气，也可用氮气或其他惰性气体进行。气压试验前，应对管道及管
件的耐压强度进行验算，验算时采用的安全系数不小于2. 5 。试验时，压力应逐渐升高，
达到试验压力时停止升高。在焊缝和法兰连接处涂上肥皂水，检查是否有气体泄漏。如发
现有泄漏的地方，应做上记号，泄压后进行修理。消除缺陷后再升压至试验压力，在试验
压力下保持30min, 如压力不下降，即认为强度试验合格。强度试验合格后，降至设计压
力进行严密性试验，用涂肥皂水的方法检查，如无泄漏，稳压半小时，压力不降，则严密
性试验为合格。
2. 管道清洗
工作介质为液体的管道，一般进行水冲洗，如不能用水冲洗或不能满足清沽要求时，
可在压力试验前进行吹扫，但应采取措施。

--- PDF页6020 ---
38. 7 
空调水管加工与安装
483 
清洗前，将管道系统内的流量孔板、滤网、温度计、调节阀阀芯、止回阀阀芯等拆
除，待清洗合格后再重新装上。热水、供水、回水及凝结水管道系统用清水进行冲洗。如
果管道分支较多，末端面积较小时，可将干管中的阀门拆掉1~2 个，分段进行冲洗。如
果管道分支不多，排水管可从管道未端接出。排水管截面各不小千被冲洗管截面积的
60% 。排水管应接至排水沟并保证排泄安全。冲洗时，以系统内可能达到的最大压力和流
掀（不小于1. Sm/s) 进行，直到出口处的水色和透明度与入口处目测一致为合格。管道
冲洗后将水排尽，需要时可用压缩空气吹干或采取其他保护措施。
38.7.3 
空调水阀类组件安装
38. 7. 3. 1 
空调水阀类组件进场检验
空调水阀类组件进场时和安装前必须进行整体检查，并符合下列规定：
(1)
阀门的铭牌应符合现行国家标准《工业阀门标志》
GB/T 12220 的有关规定，阀
体上的有关标志应正确、齐全、清晰，附有产品合格证、检验报告、使用说明书。
(2)
阀门外表不得有裂纹、砂眼、机械损伤、锈蚀等缺陷和缺件，以及脏污、铭牌脱
落、色标不符等情况。
(3) 阀体内应无积水、锈蚀、脏污和损伤等缺陷，法兰密封面不得有径向沟槽及其他
影响密封性能的损伤，阀门两端应有防护盖保护。
(4) 球阀和旋塞阀的启闭件应处于开启位置，其他阀门的启闭件应处千关闭位置，止
回阀的启闭件应处千关闭位置并做临时固定。
(5)
阀门的手柄或转轮应操作灵活、无卡涩现象；止回阀的阀瓣或阀芯应动作灵活正
确，无偏心、移位或歪斜现象。
(6) 旋塞阀的开闭标记应与通孔方位一致，装配后塞子应有足够的研磨余量。
(7) 主要零部件如阀杆、阀杆螺母、连接螺母的螺纹应光洁，不得有毛刺、凹疤与裂
纹等缺陷，外露的螺纹部分应予以保护。
(8) 补偿器应有限位保护装置，其他特种阀门应有木箱等相应的保护措施。
38.7.3.2 
空调水阀类组件试压
空调水阀类组件安装前，必须先进行强度和严密性试验，不合格的不得进行安装。
(1) 主作压力大于1. OMPa 及在主干管上起到切断作用和系统冷、热水运行转换调节
功能的阀门和止回阀，应进行壳体强度和阀瓣密封性能的试验，且应试验合格；其他阀门
可不单独进行试验。
(2) 壳体强度试验压力应为常温条件下公称压力的1.5 倍，持续时间不应少于Smin,
阀门的壳体、填料应无渗漏。
(3) 严密性试验压力应为公称压力的
1. 1 倍，在试验持续的时间内应保持压力不变，
阀门压力试验持续时间与允许泄漏量应符合表38-98 的规定。
(4)
阀门压力试验的介质为洁净水，用于不锈钢阀门的试验水，氯离子含最不得高于
25mg/L 。

--- PDF页6021 ---
484 
38 
通风与空调工程
阀门压力试验持续时间与允许泄漏量
表38-98
最短试验持续时间Cs)
公称直径DN (mm) 
严密性试验
(s)
止回阀
其他阀门
~50 
60 
15 
65~300 
60 
60 
200~300 
60 
120 
诊350
120 
120 
允许泄漏量
3 滴X CDN /25) /min 
小于DN65 为0 滴，其他为2 滴X (DN/25)/min 
38. 7. 3. 3 
空调水阀类组件安装
空调水阀类组件的安装应符合下列规定：
(1)
阀门的安装位置、高度、进出口方向应符合设计和产品使用说明书要求，连接应
牢固紧密，不妨碍设备的操作和维修，同时也便千阀门自身的操作和检修。
(2) 水平管道上的阀门应朝上或水平安装，不得朝下安装。
(3) 动态与静态平衡阀的工作压力应符合系统设计要求，安装方向应正确；阀门在系
统运行时，应按设计参数要求进行校核、调整。
(4) 电动阀门的执行机构应能全程控制阀门的开启与关闭。
(5) 法兰垫片通常采用4,,__,6mm 橡胶垫片或聚四氮乙烯垫片。
38. 8 
制冷设备的安装
38.8.1 
制冷设备安装工艺流程
制冷设备的安装可参照图38-92 所示工艺流程
进行，施工过程中应严格执行相关标准、规范。
38. 8. 1. 1 
施工工具和材料的准备
1. 钢丝绳
钢丝绳在起重作业中应用比较广泛，它可用做
起吊、牵引、捆扎、缆风等。钢丝绳由高强度碳素
钢丝捻制而成，其特点是强度高、有挠性，工作可
靠，耐磨、无噪声、运转平稳等；磨损后，外表会
出现许多毛刺，易于检查；破断前有断丝的预兆。
钢丝绳的最小安全系数按表38-99 选用。
钢丝绳的最小安全系数
表38-99
用途
最小安全
用途
最小安全
系数
系数
作缆风
3. 5 
作吊索尤弯矩时
6 
手动起重设备跑绳
4. 5 
作捆绑吊索
8 
机动起重设备跑绳
5 
用千载人的升降机
14 
施工技术材料审定
施工工具、材料准备
基础施工、验收
设备验收检查
设备吊装就位
设备找正（初平）
基础螺栓孔浇灌混凝土
设备找平
点固垫铁
二次浇灌
设备清洗、吹扫
设备压力试验
设备防腐保温
图38-92
制冷设备安装工艺流程图

--- PDF页6022 ---
38. 8 
制冷设备的安装
485 
2. 麻绳
麻绳具有轻便、容易捆绑等优点，同时麻绳具有强度低、易磨损和腐蚀等缺点，在起
重作业中常用做溜绳等辅助作业。
麻绳按使用的原料不同一般分为白棕绳、混合绳和线麻绳三种。麻绳使用时，驱动力
只能是人力，不得用机械动力驱动。
3. 合成纤维吊装带
合成纤维吊装带主要材质为聚酰胺、聚酷、聚丙烯等。聚酣能抵抗大多数无机酸，但
不耐碱；聚酰胺耐碱，但易受无机酸的侵蚀；聚丙烯几乎不受酸碱侵蚀。
按形状主要分为合成纤维扁平形吊装带和合成纤维圆形吊装带。
4. 吊钩
吊钩常见于起重机械上，一般分为单钩和双钩。单钩较为常用，构造简单，使用方
便。双钩因为受力对称，适用于起重量大的装置上。吊钩表面应光滑，不得有裂纹、刻
痕、剥裂、锐角等现象，每次使用前应仔细检查，不合格者应停止使用。
5. 卸扣
卸扣又称为卡环，主要由扣体和销轴等两个易拆零件装配成的组合件，其构造简单，
使用方便。卸扣在起重作业中常用做栓连工具，用于连接起重滑车和固定吊索等。
常用卸扣主要分为D 形和弓形两种。
6. 手拉揆链
手拉倒链又叫神仙倒链、环链猁链，是一种使用简单、携带方便的手动起重机械。
使用前应认真检查各零部件的安全可靠性，吊钩、链条等是否良好，传动及刹车装置
是否良好，吊钩、链轮、倒卡等有无变形，链条有无断节和裂纹。
7. 千斤顶
千斤顶是一种能将重物顶升、降低或移动的起重工具。优点是结构简单、使用方便、
安全可靠，缺点是工作行程较短。
千斤顶按其构造可分为螺旋千斤顶、液压于斤顶和齿条式千斤顶，前两种较为
常用。
8. 电动卷扬机
电动卷扬机由于结构简单、操作方便、起重能力大，在起重作业中常用千物件的垂直
提升、水平或倾斜拽引。
电动卷扬机主要由电动机、卷筒、减速器和钢丝绳等部件组成。一般按卷筒数目分为
单卷筒卷扬机和双卷筒卷扬机，按牵引速度分为快速卷扬机和慢速卷扬机。在起重作业中
常用的是慢速卷扬机。
9. 常用量具
在设备安装过程中，除了常用的平尺、塞尺、卡钳、游标卡尺外，还需用到测量精度
更高的水平仪、千分表等。
(1) 水平仪：主要用来测量设备机加工面平面的水平度，测量精度可达0. Olmm/m 。
常用的主要分为条形水平仪和框式水平仪。
(2) 千分表：通常带表架一起使用，用来测定工件的平面、锥度、圆度和配合间隙，
其测量精度可达0. 001mm 。

--- PDF页6023 ---
486 
38 
通凤与空调工程
10. 制冷剂
在制冷装置中通过相态变化，不断循环产生冷效应的物质称为制冷剂，也称制冷工
质。制冷剂在蒸发器内吸收被冷却介质（水或空气等）的热量而汽化，在冷凝器中将热量
传递给周围空气或水而冷凝。常用制冷剂的主要物理性质见表38-100, 其适用特性见
表38-101 。
常用制冷剂的主要物理性质
表38-100
代号
名称
化学分子式
分子质屈
沸点
凝固点
临界温度
临界压力
C°C) 
(°C) 
('C) 
(MPa) 
Rll 
一颌三氯甲烧
CFC'3 
137.38 
23. 82 
—111 
198 
4.406 
Rl2 
二氝二氯甲炾
CF兀[z
120.93 
-29. 79 
-158 
112 
4. 113 
Rl3 
三氪一氯甲烧
CF3C[ 
104.47 
—81. 4 
—181 
28.8 
3.865 
R21 
一氪二氯甲烧
CHFClz 
109.2 
8.8 
—135 
178. 5 
5. 168 
R22 
二颌一氯甲皖
CHF2Cl 
86.48 
—40. 76 
—160 
96 
4.974 
R23 
三颌甲烧
CHF3 
70.02 
—82. 1 
—155 
25.6 
4.833 
Rll4 
四氝二氯乙烧
C2F4C[z 
170.94 
3.8 
—94 
145. 7 
3.259 
Rll5 
五娠一氯乙烧
C2 氏Cl
154.48 
—39. 1 
—106 
79.9 
3. 153 
R22/Rl2 
R501 
—41. 5 
(84. 5/15. 5) 
R22/Rll5 
R502 
111. 63 
-45. 4 
82. 2 
4.072 
(48. 8/51. 2) 
R23/Rl3 
R503 
87.5 
-88. 7 
19. 5 
4. 182 
(40. 1/59. 9) 
R717 
氨
NH3 
17.03 
—33.3 
—77. 7 
133 
11. 417 
R728 
氮
N2 
28.013 
—198.8 
—210 
—146. 9 
3. 396 
R744 
二氧化碳
CO2 
44.01 
—78. 4 
—56.6 
31. 1 
7.372 
R718 
水
H20 
18.02 
100 
。
374. 2 
22. 103 
常用制冷剂的适用特性
表38-101
适用范围
代号
温度区间CC)
制冷机刑式
特点
用途
R11 
—5~10 
离心式
沸点高、无毒、不燃烧
大型空调及其他工业
活塞式、离心式、回转式
压力适中、压缩终温度、
冷藏、空调、化学工业及其他工
Rl2 
—60~10 
化学稳定、无毒
业，从家用空调到大型离心制冷机
Rl3 
活塞式、离心式
沸点低、临界温度低、
用低温研究和低温化学工业
—100~—60 
无毒、不燃烧
用千空调、化学工业小型制冷
R21 
—20~10 
活塞式、离心式、回转式
冷凝压力低
机，适用千高温车间及起重机控制
室的风冷式降温设备

--- PDF页6024 ---
38.8 
制冷设备的安装
487 
续表
适用范围
代号
温度区间('C)
制冷机型式
特点
用途
R22 
—80~0 
活塞式、离心式、回转式
压力适中、制冷能力比
用于冷藏、空调、化学工业及其
RlZ 高、排气温度比RlZ 低
他工业
Rll4 
—20~10 
活塞式、离心式、回转式
沸点比R21 低、介于Rl2
主要用于小型制冷机
和Rll 之间
R502 
活塞式、离心式
尤毒、不燃烧，压力和
特别适用于全封闭式制冷压缩机
-so~o 
制冷能力与R22 近似
R717 
活塞式、离心式、回转式
压力适中、有毒
用于制冷、冷藏、化学丁业及其
—60~10 
他工业；不宜在人员密集的地方
11. 润滑油
润滑油是用在各种机械设备上以减少摩擦的液体或半固体润滑剂，主要起润滑、辅助
冷却、清洁、防锈、密封等作用。常用冷冻机油规格及主要性能指标详见表38-102 。
国产冷冻机油的规格及主要性能指标
表38-102
项目
质量指标
黏度等级
Nl5 
NZZ 
N32 
N46 
N68 
运动黏度
(mm2/s)
13. 5~ 16. 5 
19. 8~24. 2 
28. 8~35. 2 
41. 4~50. 6 
61.2~74.8 
闪点
C'C),
不低千
150 
160 
160 
170 
180 
凝点
C°C), 不高于
—40 
—35 
酸值
(mgKOH/g), 不大于
0. 02 
0.03 
0. 05 
氧化后酸值，不大于
0.05 
0.2 
0.05 
0. 1 
氧化沉淀物，不大于
0. 01% 
0. 02% 
0. 01% 
o. 02% 
水分
无
机械杂质
无
12. 清洗剂
在制冷设备安装过程中，须对部分设备零部件和机加工面进行清洗，常用清洗剂有汽
油、煤油、丙酮、酒精、松节油、松香水及香蕉水等。
汽油、煤油可用千清洗机件表面油脂、污垢和积尘，以及一些机械杂质；丙酮适用千
清洗质量要求高的机件，尤其适用于不锈钢材质的机件；酒精可用于清洗一般设备加工面
所涂的防锈透明漆；松节油可用于清洗一般油基漆、天然树脂漆、醇酸树脂漆的漆膜；松
香水可用于清洗油性调合漆、醇酸漆、磁漆、油性清漆及沥青等；香蕉水可用千清洗机械
设备表面的防锈漆。
13. 防冻剂
为防止制冷设备内结冰影响机组正常运行，经常要使用到防冻剂，目前较为常用的防
冻剂溶液包括氯化钙、乙醇、乙二醇、甲醇、醋酸钾、丙二醇和氯化钠。
在氯化钙使用过程中应特别注意其不相容性：氯化钙暴露千空气中，会腐蚀大多数的

--- PDF页6025 ---
488 
38 
通风与空调工程
金属；会侵蚀铝（及其合金）及铜锌合金；与硫酸反应生成具有腐蚀性、刺激性及反应能
力的氯化氢；能够与可和水发生反应的物质，如：钠，发生放热反应；与甲基、乙烯基酪
发生失去控制的聚合反应；在溶解状态下，与锌（电锁后）发生反应，形成具有爆炸性的
氢气。
乙醇气体对静电放电敏感，应采取措施避免乙醇溢出物／渗漏物，同时，应备有适当
的通风及保护装置，远离热源、火花或火焰。溢出物应在适当的容器内保存，或使用适当
的有吸收能力的材料来吸收，以便进行适当的处理。
乙二醇存放处应与下水道、排雨管道、水面及土壤表面远离。此物质比水密度大，且
与水极易相容。对于乙二醇的少量溢出物，须用具有吸收能力的物质及收集器吸收入容器
中。对于大量溢出物，应避免水路的污染。将其通过挖沟引入或用泵打入适当的容器中。
用具有吸收能力的物质吸收残余物，并用水冲洗该处。
对于氯化钠防冻液溢出物／渗漏物所采取的措施：如果溢出最或渗漏量很少，应使用
装备有特殊过滤器的有全方位的密闭头盔面罩的空气净化呼吸器。在任何情况下都应戴眼
部保护装置。对千少量溢出物，应清扫及处理到规定的废物容器中。应将物质与下水道、
排水道、水面及土壤远离。
38. 8. 1. 2 
施工技术资料的审定
空调制冷设备在安装前应做好施丁技术资料的审定工作，主要包括施工图会审、施工
方案制定及技术措施可行性论证等。
1. 施工图会审
施工图会审是各参建单位在收到有效的施丁图设计文件后，在设计交底前全面细致地
熟悉图纸，审查出施工图中存在的问题并提交处理的一项重要活动。
会审前，施工单位应组织有关技术人员熟悉设计图纸、领会设计意图、掌握工程特
点、难点。
2. 施工方案和技术措施
施丁｝方案的制定应针对项目施工中的特点、难点、成本、工期和安全等因素，选用技
术上先进、经济上合理的施工方法和技术措施，从而达到降低工程成本、保证工程质量、
确保施工安全提高经济、社会效益的目的。
施丁单位对超过一定规模的危险性较大的设备安装、吊装工程，除应编制专项施工方
案外，还须组织专家对专项方案进行论证。
38.8.2 
制冷机组的安装
空调工程中常用制冷机组按其制冷原理不同可分为压缩式和吸收式两大类。压缩式制
冷机组根据其压缩机类型不同，分为活塞式、螺杆式和离心式三种。吸收式制冷机组根据
其获取热扯的途径不同，分为蒸汽或热水式和直燃式两种。
38.8.2.1 
活塞式制冷机组的安装
活塞式制冷机组多为卧式框架结构，整个机组部件通常安装在同一个底座上。在一台
制冷机组中，选用单台压缩机的称为单机头制冷机组，选用多台压缩机组装的称为多机头
制冷机组。
活塞式制冷机组的安装过程如下：

--- PDF页6026 ---
38. 8 
制冷设备的安装
489 
1. 基础验收
设备安装前，安装单位应会同土建单位共同对基础、地坪和相关建筑结构等进行检
查。设备基础的位置和尺寸允许偏差应按表38-103 的规定进场复检，相关数据应填入
“基础验收记录”表中。基础有防震隔离要求时，应按工程设计要求施工完毕，基础四周
应设有排水设施。
设备基础位置和尺寸的允许偏差
表38-103
项目
允许偏差
(mm)
坐标位置（纵横轴线）
士20
。
不同平面的标高
—20 
平面外形尺寸
土20
。
凸台上平面外形尺寸
—20 
+20 
凹穴尺寸
。
平面水平度（包括地坪上需安装设备的部分）
每米5 且全长10
垂直度
每米5 且全长10
+20 
标高（顶部测扯）
预埋地脚螺栓
。
中心距（在根部与顶部两处测量）
土2
中心位置
10 
+20 
预埋地脚螺栓孔
深度
。
孔孽铅垂度
10 
+20 
预埋地脚螺栓描板
标高
。
中心位置
5 
预埋活动地脚螺栓描板
带槽的描板与混凝土面的平整度
5 
带螺纹孔的描板与混凝土面的平整度
2 
2. 放样划线
设备就位前，应按施工图和相关建筑物的轴线、边缘线、标高线，在地面或基础上划
定设备安装的纵横基准线。相互有连接、衔接或排列关系的设备，应划定共同的安装基准
线。设备安装纵横基准线与墙、柱间的距离，其允许偏差为土20mm, 设备间的允许偏差
为士10mm 。
3. 设备开箱
设备开箱之前应将箱体清扫干净，然后查看箱体外形有无损伤，并核实箱号是否
有误。
设备开箱时应由安装单位、建设单位、监理单位、供货单位共同在场进行检查验收，

--- PDF页6027 ---
490 
38 
通凤与空调工程
并填写设备开箱检验记录。
设备开箱后根据随机出厂装箱清单及其他技术文件，核对设备的型号、规格、外观、
数最、附件、标识和质量证明资料、相关技术文件等。重点检查机组及出厂附件是否损
坏、锈蚀，设备充填的保护气体有无泄漏，油封应完好。
开箱完机组如不能及时安装，应将机组遮盖住，防止灰尘及产生锈蚀；设备附件、专
用工具等应放入仓库进行妥善保管。
4. 设备就位
设备就位就是将开箱后的设备吊装、拖运至设备基础上。设备吊装前应核实设备、运
输通道和吊装孔的尺寸、运输通道的结构承载能力、吊索具的极限负载能力等是否符合安
全要求。设备吊装或拖运时，应捆扎稳固，保持平衡，确保吊索具牢固。具有公共底座的
设备吊装，其受力点不应使设备底座产生扭曲和变形。
5. 设备找正
设备找正的目的是使设备本休的纵横中心线与基础上划定的纵横中心线对齐。设备定
位基准可按随机技术文件查得，可通过线锤和量具进行测量找正。当设备找正有偏差时，
可用撬棍、千斤顶、手拉倒链等进行调整，允许偏差范围士10mm 。
6. 设备初平
设备初平主要是初步调整设备的水平（或垂直）和标高。设备的初平也称粗平，也就
是在设备就位找正后粗略地将设备的水平度调整到接近要求的程度。对千地脚螺栓还未进
行灌浆固定的，设备的地脚螺栓还不能紧固。当设备的地脚螺栓是与基础同时浇灌埋设
的，可跳过粗平步骤直接进行精平。对千设备有隔振要求的，应在底脚处放置隔振装置，
隔振装置应符合相关技术要求。
设备初平最常用的为垫铁，垫铁选用应符合随机技术文件的规定，当无规定时，可参
照现行国家标准《机械设备安装工程施工及验收通用规范》GB 50231 的规定制作和使用。
常用垫铁种类有平垫铁、斜垫铁、开口垫铁等。
7. 一次灌浆
一次灌浆是指在设备初平后，对预留地脚螺栓孔进行灌浆。如果初平后超过48h 灌
浆，则须重新复测中心位置及水平度。
地脚螺栓、螺母和垫圈一般都是作为随机件带来，应符合设计和设备安装技术文件的
规定。如无规定则可参照下列原则选用：
地脚螺栓的直径应小于设备底座上地脚螺栓孔，其关系可按表38-104 选用。
设备底座孔径与地脚螺栓直径的关系
表38-104
底座孔径
Cmm) I 12~ 13 I 14~ 17 I 18~22 I 23~27 I 28~33 I 34~40 I 41 ~48 I 49~55 I 
56~65 
螺栓直径
(mm) I 
10 
12 
16 
20 
24 
30 
36 
42 
48 
地脚螺栓的长度应按施工图纸的规定，如无规定，可按式
(38-1)
确定：
L=15D+S+C5~10) 
(38-1) 
式中
L-
地脚螺栓的长度
(mm);
D 
地脚螺栓的直径
(mm);
S 
垫铁高度、设备底座和螺母厚度以及预留余量的总和
(mm) 。

--- PDF页6028 ---
38.8 
制冷设备的安装
491 
地脚螺栓安放前应将预留孔中的杂物清理干净。地脚螺栓在预留孔内应保持垂直，不
铅垂度不应超过10%。，任一部位与孔壁的间距不宜小千15mm, 底端不接触孔底。安装地
脚螺栓时，应将其上的油污和氧化皮清除干净，螺纹部分应涂上油脂。
预留地脚螺栓孔灌浆前，应清洗洁净，孔内不得存有积水。灌浆宜采用细碎石混疑
土，其强度应比基础或地坪强度高一级。灌浆时应捣实，不应使地脚螺栓歪斜。
灌浆时，灌浆料须从一侧持续灌入，不能间断。灌浆料应捣实，不应残留空气在内，
影响灌浆效果。
8. 精平
设备精平一般在地脚螺栓孔内混凝土灌浆层强度达到设计强度的75% 以上后进行。
一般机组整体出厂时已校好压缩机、电动机等设备，只需对公共底座进行调平即可，其
纵、横向偏差均不应大千1/1000 。制冷机组及附属设备安装位置、标高的允许偏差，应
符合表38-105 的规定。
制冷设备及制冷附属设备安装允许偏差和检验方法
表38-105
项次
允许偏差
(mm)
1-2 
项目
平面位移
标高
10 
土10
检验方法
经纬仪或拉线和尺扯检查
水准仪或经纬仪、拉线和尺量检查
解体出厂的制冷机组及其附属设备的安装水平，应在相应的底座或与水平面平行的加
工面上进行检测，其纵、横向偏差均不应大千1/1000 。对于有直立汽缸的机组（如立式
及W 型），可用水平仪在汽缸的端面或飞轮外缘上测桩水平度。
9. 二次灌浆
二次灌浆是指设备精平后，用灌浆料填满设备底座与基础间的空隙，并将垫铁埋在灌
浆料内。
设备底座与基础间灌浆前，预留孔内灌浆料强度达到设计强度的75% 以上时方可拧
紧地脚螺栓，各螺栓的拧紧力应均匀。拧紧地脚螺栓螺母，螺栓应露出螺母，露出长度宜
为
z,..___,3 个螺距。灌浆前垫铁组应进行点焊，敷设的外模板与设备底座外缘的间距不宜小
千60mm 。
一般灌浆层应略高千设备底座面，以防止灌浆后由于砂浆收缩产生空隙，采用隔振措
施的除外。
灌浆后应做好灌浆层养护工作，严禁在其上做冲击性或任何敲打的操作，养护天数不
得少千7d 。夏季养护期间应在灌浆层上覆盖麻袋、布料等片状物，并洒水进行保湿。冬
季养护时裸露部分应覆盖塑料薄膜并加盖保温材料，日平均气温接近0°C 时，不得洒水养
护。养护结束拆除模板后，灌浆层表面应进行抹面处理。根据抹面砂浆功能的不同，一般
可将抹面砂浆分为普通抹面砂浆、装饰砂浆、防水砂浆和具有某些特殊功能的抹面砂浆
（如绝热、耐酸、防射线砂浆）等。
10. 机组水系统接管的安装
制冷机组水系统接管在现场安装时，应符合下列要求：
(1) 机组冷冻水进出口水管连接在蒸发器上，在系统最高处安装排气阀，在进水管路
上安装水过滤器，以防蒸发器损坏。进出水管路中应安装带有截止阀、表弯、旋塞阀的水

--- PDF页6029 ---
492 
38 
通凤与空调工程
压表、管路活接头、软接头、截止阀、温度计、泄水阀、流量开关、排气阀等。
(2) 机组冷却水进出口水管连接在冷凝器上，进水管道必须安装流最开关，并安装水
过滤器，以防冷凝器堵塞或损坏。进出水管上须装排气阀、带有截止阀、表弯、旋塞阀的
水压力表、管路活接头、软接头、截止阀、温度计、泄水阀、流量计等。
(3) 进出水管接到蒸发器和冷凝器，管道上应设隔振垫和支架，以免机组受力；接管
安装时，不能占用安装、维修及操作空间。
(4) 在液体管道上接支管，应从主管的底部或侧部接出；供液管不应出现上凸的
弯曲。
(5) 设备之间制冷剂管道连接的坡向及坡度，当设计或随机技术文件无规定时，应符
合《制冷设备、空气分离设备安装工程施工及验收规范》GB 50274 的规定。
(6) 法兰、螺纹等连接处的密封材料，应选用金属石墨垫、聚四娠乙烯、氯丁橡胶密
封液或甘油一氧化铝；与制冷剂氨接触的管路附件，不得使用铜和铜合金材料；与制冷剂
接触的铝密封垫片应使用纯度高的铝材。
11. 机组电气控制设备的安装
机组安装就位、水管安装完成后，须对电气控制设备进行安装与接线。对于常规控制
仪表的安装应进行下列工作：
(1) 安装前应对单体调节设备进行调试工作，使其调节精度达到要求。
(2) 就地安装的一次仪表，应安装在光线充足、测最操作和维修方便的部位。必须达
到牢固、平正，不能敲击、振动。
(3) 直接安装在冷却水和冷冻水管路上的仪表，应在管路吹扫后、试压前安装，保证
接口的严密性。
(4) 仪表与电气设备的接线应进行绞线并注明线号，与接线端子连接牢固可靠，排列
整齐、美观。
12. 机组的隔振
机组的隔振主要是在机组底座与混凝土基础之间装设隔振装置，减弱机组振动的传
递，防止振动的干扰对人、建筑物、仪表设备及周围环境带来直接的危害。
机组常用隔振装置有橡胶隔振垫和弹簧隔振器。当机组选用隔振装置进行调平安装，
应符合下列要求：
(1) 设备基础应符合随机技术文件的规定，放置隔振装置的部位应平整。
(2) 隔振装置的种类、规格、数械及安装位置应符合产品技术文件的要求。
(3) 使用橡胶隔振垫的机组，可在其下方增减平垫铁厚度进行机组调平。调平后将螺
母锁紧，经过7~14d 后，应再次进行调平。无预留地脚螺栓孔的基础，可采用膨胀地脚
螺栓固定。
(4)
当机组底座安装在弹簧隔振器上时，各个弹簧隔振器受力应均匀，在其调整范围
内应留有余量，还应设有防止机组运行时水平位移的定位装置。
38. 8. 2. 2 
螺杆式制冷机组的安装
螺杆式制冷机组安装方法基本与活塞式制冷机组相似，重点是联轴器的检查和校准。
联轴器示意图如图38-93 所示。联轴器一般出厂前已淜整完毕，为了避免机组在运输过程
中可能产生形变或位移，机组安装就位后必须检验，使电动机与压缩机同轴，其同轴度应

--- PDF页6030 ---
符合机组的技术文件要求。
联轴器找正对中方法有单表找正法和
双表找正法等，常用的是双表找正对中
法，下面对双表找正对中法进行阐述。
1. 测最前期准备工作
(1) 拆除电动机和压缩机联轴器间的
连接轴；检查联轴器是否能自由转动；清
除联轴器上的油垢和锈斑；清理支座处的
38.8 
制冷设备的安装
493 
污物；检查各支脚处螺栓螺母是否松动，
图38-93
联轴器示意图
拧紧各支座地脚螺栓。
(2) 联轴器打表找正前，可先用钢尺等进行初步测量；一般机组出厂前已经过调整，
当偏差超差时，可先进行粗调。
(3) 将百分表磁性表座固定在压缩机联轴器（从动轴）处，百分表测最头应对准电动
机联轴器（主动轴）轮载的外圆面和端面靠近边缘处，并保持垂直。
(4) 百分表、表架及磁性表座安装如图38-94 所示。当两轮骰端面间距足够，可在轮
载正面进行测量，如图38-94 (a) 所示；否则，可在轮载背面进行测量，如图38-94(b)
所示。百分表1 测量头对准轮载外圆面，百分表2 测量头对准轮载端面。
电动机联轴器
压缩机联轴器
电动机联轴器
压缩机联轴器
(a) 
(b) 
图38-94
打表法示意图
(a)
轮载正面测最；
(b) 轮载背面测址
(5) 为满足测最蜇程需要，测最前应调整百分表测晕头的压缩屈，将百分表调至量程
一半左右。
(6) 百分表、支架和磁性表座安装完后，转动联轴器一圈，百分表、表架和表座转动
过程应不碰及周围物体，否则须进行位置调整。
2. 测量方法
测量开始前，在电动机联轴器轮载的外圆面和端面每间隔
90° 标记测点位置，如
图38-95 所示。
a1 、
a2 、
a3 、
a4 为轮载外圆面测点位置，
b1 、
b2 、
b3,
b4 为轮载端面测点
位置。
在测量起始点位置a1 点和仇点处，将两只百分表指针调至
"O" 位。同步顺时针旋
转电动机和压缩机联轴器，在90° 、
180° 、
270°分别记录测出的a2 、
b2,
a3 、
b3,
a4 、从数
据。当两联轴器旋转一周重新回到00位置时，百分表指针读数应对应
"O" 位。否则，应
检查百分表等是否固定牢固，轴是否有窜动等状况，消除状况后重新进行上述步骤测量，

--- PDF页6031 ---
494 
38 
通风与空调工程
270° 
oo 
180° 
(a) 
图38-95
测晕位置示意图
(a)
径向测量；
Cb) 轴向测歙
oo 
180° 
(b) 
90° 
直至测鼠数据准确为止。测最完后可用式a1 +a3 =az +a4 和b1 +b3 =bz 十仇检查测量结果
是否正确，误差一般控制在~o. 02mm 。
3. 电动机支座调整量计算
(1) 垂直方向调整量计算
1)
电动机前支座（离联轴器近侧）垂直方向调整量可按式
(38-2)
计算：
l 
凶＝—- X (b1 —仇）－a1 -a3 
D 
2 
式中
凶x
电动机前支座垂直方向调整釐
(mm);
l 
前支座到电动机联轴器端面距离
(mm);
D 
电动机联轴器轮载端面直径
(mm) 。
2)
电动机后支座（离联轴器远侧）垂直方向调整量可按式
(38-3)
计算：
l+L 
t.y =—
X (b1 —仇）— a1 —a3 
D 
2 
式中
~y 
电动机前支座垂直方向调整鼠
(mm);
L 
前后支座间距
(mm);
l 
前支座到电动机联轴器端面距离
(mm);
D 
电动机联轴器轮载端面直径
(mm) 。
(2) 水平方向调整量计算
1)
电动机前支座水平方向调整量可按式
(38-4)
计算：
l 
b.x'=—— X (bz —仇）— az —a4 
D 
2 
式中
凶＇
电动机前支座水平方向调整量
(mm);
l 
前支座到电动机联轴器端面距离
(mm);
D 
电动机联轴器轮载端面直径
(mm) 。
2)
电动机后支座水平方向调整量可按式
(38-5)
计算：
l+L 
心y'= —
X Cb2 —仇）— a2 —a4 
D 
2 
式中
6y' 
电动机后支座水平方向调整量
(mm);
(38-2) 
(38-3) 
(38-4) 
(38-5) 

--- PDF页6032 ---
38.8 
制冷设备的安装
495 
L 
前后支座间距
(mm);
l 
前支座到电动机联轴器端面距离
(mm);
D 
电动机联轴器轮载端面直径
(mm) 。
在垂直、水平方向调整量计算结果中，若垂直方向计算数值为正值时，支座向上调
整，负值时，则向下调整；若水平方向计算数值为正值时，支座向左调整，负值时，则向
右调整。
38.8.2.3 
离心式制冷机组的安装
离心式制冷机组出厂时一般共用底座。离心式制冷机组安装方法基本与活塞式制冷机
组相似，但需注意以下几点：
(1) 设备开箱时，应自上而下进行拆箱，注意保护机组的管路、仪表及电器设备等。
拆箱后检查机组充气有尤泄漏，充气压力应符合设备技术文件的规定。在制造厂内已充气
的机组，所充干燥氮气压力应保持在30~50kPa, 真空出厂的机组，内部压力上升即为不
合格。
(2) 整体出厂机组在吊装过程中，吊索具设置应牢固，只允许在机组标明的位置起
吊。使用钢丝绳吊索直接起吊的，应在机组相关位置加设保护垫。起吊过程应保持机组水
平，机组应设置溜绳，防止机组在空中打转。
(3) 机组本体找平固定后，安装管路、仪表及附属设备。机组的法兰连接处的垫片，
应使用高压耐油石棉橡胶垫片；螺纹连接处的填料，应使用氧化铅甘油、聚四氪乙烯薄膜
等填料。
38.8.2.4 
澳化捚吸收式制冷机组的安装
澳化捚吸收式制冷机组根据机组动力来源不同，分为蒸汽或热水式溃化悝制冷机组和
直燃式澳化钾制冷机组。澳化梩吸收式制冷机组安装方法基本与活塞式制冷机组相似，下
面针对不同之处进行阐述。
1. 机组就位
浪化悝吸收式制冷机组是高真空设备，机组开箱、搬运、吊装等须严格遵守随机技术
文件规定。机组起吊过程设备严禁碰撞，吊装点应设置在规定的吊点处。分体机组运至施
工现场后，应及时运入机房进行组装，并抽真空。机组水平度按设备技术文件规定的基准
面找正、找平，其纵向、横向不水平度均不得超过1/1000,
双筒吸收式制冷机组应分别
找正上下筒的水平。
2. 真空泵和屏蔽泵
真空泵和屏蔽泵就位后应找正、找平，一般机组出厂前巳安装完成。屏蔽泵电线接头
处应采取防水密封。真空泵抽气连接管宜采用直径与真空泵进口直径相同的金属管，采用
橡胶管时，宜采用真空胶管，并对管接头处采取密封措施。
3. 蒸汽式浪化悝制冷机组
蒸汽式淏化捚制冷机组必须保持蒸汽压稳定和蒸汽凝结水的畅通，以保证机组的技术
性能和使用寿命，供汽系统的配管工艺与一般蒸汽管道相同，但应注意以下事项：
(1) 为保证供汽压力稳定，蒸汽表压高于0. 8MPa 时，应在机组的蒸汽调节阀与过滤
器之间安装减压阀，其位置应设在距机组3m 之内。减压阀前后的压差P1-P2 一般应大
千O. 2MPa, 压比P1/P三0. 8, 才能起到有效的减压作用。蒸汽调节阀与温度传感器等

--- PDF页6033 ---
496 
38 
通风与空调工程
组成自动调节系统，其调节阀应距离机组的蒸汽入口处1. 2m 为宜，以使蒸汽均匀分配至
各传热管。
(2) 如蒸汽的干度低千0. 95 或蒸汽锅炉容最较小时，为保证发生器的传热效果，应
在管路入口处装设水分离器。分离出的水通过疏水器流至锅炉房。
(3) 为观测运行中各部位蒸汽压力，应在减压阀两侧及蒸汽调节阀前后装设压
力表。
(4) 减压阀和蒸汽调节阀处应安装截止阀的旁通管路，便于检修时可手动调节。
(5) 蒸汽凝结水管应使机组的背压保持在表压0. 05,__,0. 25MPa 以内，为防止在低负
荷或停运时凝结水反流回高压发生器管束，可在机组的蒸汽凝结水的出口处安装止回阀或
排水阀。
(6) 在双效吸收式冷水机组中，为充分利用蒸汽和提高热效率，一般应装设凝结水回
热器。经凝结水回热器的凝水温度一般为
90,..__,95°C 。
4. 燃油荆直燃式澳化锥制冷机组
燃油型直燃式漠化锥制冷机组主要部件的安装方法与蒸汽式漠化捚制冷机组大致相
同，但一些不同之处应注意：
(1) 燃油型直燃式制冷机组若是在高层建筑中使用时，应符合现行国家标准《建筑设
计防火规范》GB 50016 的要求。
(2) 燃油型直燃式冷热水机组在安装燃油管路系统时应注意以下事项：
1) 机房内油箱的容积不应大于lm3,
油位应高于燃烧器0. 10,..__,0. 15m 之间，油箱顶
部应安装呼吸阀，油箱还应设油位指示器。
2) 为防止油箱中的杂质进入燃烧器、油泵及电磁阀等部件，影响正常运转和降低使
用寿命，在燃油管路中设置过滤器，一般设在油箱的出口处。油箱的出口处应采用60 目
的过滤器，而燃烧器的入口处采用140 目较细的过滤器。
3) 燃油管路应采用无缝钢管，焊接前应清除管内的铁锈和污物，焊接后经压力试验
和渗漏试验。
4) 燃油管路的最低压力处应设排污阀，最高处应设排空阀。
5) 装有喷油泵回油管路时，回油管路系统中应装有旋塞、阀门等部件，保证管路畅
通无阻。
6) 在无日用油箱的供油系统，必须安装空气分离器。空气分离器安装在储油箱和燃
烧器中间，并应靠近机组，其分离器的容量为机组2h 消耗的燃油斌。
5. 燃气型直燃式澳化悝制冷机组
燃气型直燃式溃化悝制冷机组主要部件的安装方法与蒸汽式澳化悝制冷机组大致相
同，但一些不同之处应注意：
(1) 燃气型直燃式冷热水机组若是在高层建筑中使用时，应符合现行国家标准《建筑
设计防火规范》
GB 50016 的要求。
(2) 机组设在地下一层除应靠外墙和外围护墙部位外，人员疏散的安全出口不应少千
两个。
(3) 利用吊装口进行泄压时，其位置应避开人员集中场所和主要交通道路，并宜靠近
易发生爆炸部位，其泄压比值应按0. 05,.__.,0. 22m2 /而计算。

--- PDF页6034 ---
38.8 
制冷设备的安装
497 
(4)
吊装口应采用轻质材料作为泄压面积，不能采用普通玻璃作为泄压面积，应设防
冰雪积聚措施，其质量不宜超过60kg/m2 o 
(5) 机房内应设置火灾自动报警、灭火系统和天然气浓度检漏报警装置，并与消防控
制系统联动。天然气浓度检漏报警装置检测点不少千两处，应布置在易泄漏的设备或部位
的上方。当泄漏浓度达到爆炸下限20% 时，浓度及监控系统能及时准确报警，切断天然
气总管的阀门及非消防电源，并自动启动事故送、排风系统。
(6) 机组设千高层建筑地下室内时，主机房设置的送风、排风系统不能出现负压，其
排风系统的换气次数不小千15 次/h, 送风量不能小于燃烧所需的空气量
C 1. 55m3 /kW) 
和工作人员所需的新风量之和，以保证天然气浓度低于爆炸下限值。
(7) 机房内的电气设备应按现行国家标准《爆炸危险环境电力装置设计规范》
GB 50058选型和《电气装置安装工程爆炸和火灾危险环境电气装置施工及验收规范》
GB 50257施丁。
(8) 燃气管路系统燃气的种类、供应压力等技术参数应与机组中燃烧器的技术要求相
符合，在安装中应注意下列事项：
1) 管路应采用无缝钢管，并采用明敷设。特殊情况下采用暗敷设时，必须便千安装
和检查。
2) 燃气管道不得敷设或穿越卧室、易燃易爆品仓库、配电间、变电室、电缆沟、烟
道及进风等部位。
3) 燃气进入机组的压力高千使用范围，应装设减压装置。
4) 燃气管路进入机房后，应按设计要求配置球阀、压力表过滤器及流量计等。
5) 机房内的燃气管道应设置管径大千20mm 的放散管，其管口应防雨并高出屋顶
lm 以上。
6) 燃气管道采用焊接连接，并进行气密性试验，确保无泄漏。
7) 燃气管道与设备供应的配件连接前，必须进行吹扫，其清洁度应达到现行国家标
准《工业金属管道工程施工规范》GB 50235 的要求。
6. 烟道和烟囡的安装
直燃式澳化锥制冷机组区别于其他机组的重要特点就是须安装烟道和烟囡。在烟道和
烟肉的安装过程中应注意以下事项：
(1) 烟囡的安装应按施工图和技术文件进行。烟囡与墙、梁等的间距不小千50mm,
周围不允许有易燃物，必要时应采用挡火件和隔板。
(2) 烟囡的出口与冷却塔应有足够的距离，距离民用住宅的门、窗及通风口等3m
以上。
(3) 烟囡采用钢制时，其钢板厚度应大于或等于4mm 为宜。
(4) 直燃机组可与同种燃料的锅炉共用烟囡、烟道，共用烟囡、烟道截面积应是两个
支烟道面积之和的
1. 2 倍。与非同种燃料的锅护等设备不能共用烟肉和烟道。
(5) 制作烟囡时，其焊接及法兰连接必须严密，法兰密封垫片应采用石棉板、石棉
绳等耐热材料。烟道和烟囡所有的连接螺栓的丝扣部分应涂以石墨，便于检修时易于
拆卸。
(6) 烟囡口应设置防风、防雨的风帽，并根据具体情况应设置避雷针。如采用烟囡为

--- PDF页6035 ---
498 
38 
通凤与空调工程
避雷体，除顶端焊接圆钢避雷针外，烟肉各连接部位用圆钢跨接（焊接）。
(7) 水平烟道应设置放水管，以排除烟道内的凝结水。
(8) 立式烟囡的底部应设置除尘检查门，水平烟道在适当的部位设置检查门和防爆
门，防爆门不能朝向操作人员一侧。
(9) 水平烟道应向上倾斜，其倾斜度应根据机房的高度确定。
(10) 水平烟道应设单独吊架，吊架间距不应大于4m 。
(11) 垂直烟道的导向支架间距不应大于7m 。
02) 钢制烟道应进行保温，保温材料应采用耐高温的玻璃纤维棉、矿棉等，其保温
厚度为50mm, 外包玻璃丝布，外部保护壳可采用铝销或锁锌钢板。
(13) 直线度除系统设计另有规定外，直烟道的任意管段长度不大千5m 时，其偏
差不应大千8mm,
当大于5m 时，其偏差不应大于该长度的2/1000 和25mm 中的较
大值。
(14) 垂直度除系统设计另有规定外，烟囡的垂直度不应大于25mm 和高度的1/1000
中的较大值。
38.8.3 
热泵机组的安装
热泵是一种利用高位能使热量从低位热源流向高位热源的节能装置。目前，在工程实
际中较为常用的是空气源热泵机组、地源热泵机组和水环热泵空涸系统，现分述如下。
38. 8. 3. 1 
空气源热泵机组
以空气为低位热源的空气／水热泵机组称为空气源热泵冷（热）水机组，该机组通常
为整体组装式的制冷设备。
1. 安装场地的选择
空气源热泵冷（热）水机组一般安装在屋顶、阳台、地面等通风良好的场所。机组安
装位置应平坦坚实，四周排水应顺畅。机组四周应按产品说明书的要求留有足够的通风、
维修操作空间，机组顶吹出风口上方不应有遮挡物，最小留有3m 的垂直空间。图38-96
所示为一台容量为400kW 的空气源热泵冷（热）水机组的安装位置图。
图38-96
空气源热泵冷（热）水机组
安装位置图
4. 机组施工
2. 开箱检查
空气源热泵机组安装前应进行开箱
检查，重点检查机组的外观是否有损伤，
管道是否有裂缝、变形，压力表是否正
常，机组是否有制冷剂泄漏。
3. 机组吊运
对于安装在屋顶的空气源热泵机组，
优先选择塔吊、汽车吊等进行吊装就位，
当现场条件限制时可在屋顶设置脆杆进
行吊装。对于无法直接吊装就位的机组，
还应进行水平拖运，拖运操作可参考制
冷机组拖运内容。

--- PDF页6036 ---
38.8 
制冷设备的安装
499 
混凝土基础应符合机组的功能要求及荷载要求，当设计尤基础时，可用槽钢、主字钢
等犁材制作。型钢或混凝土基础的规格和尺寸应与机组匹配，基础位置应满足机组通风、
检修的空间要求。基础表面应平整、坚固，四周应有排水设施。
同规格机组成排就位时，安装位置尺寸应一致，各机组间应留有一定的间距。隔振
装置的种类、规格、数量及安装位置应符合产品技术文件的要求。在隔振要求不高的
场所，一般机组出厂时会随机附带橡胶隔振垫，安装时放置在机组底座与基础之间，
机组通过膨胀螺栓与基础进行固定。在隔振要求较高的场所，可采用弹簧隔振器，其
应与机组和基础间互相固定牢固，当无法进行固定时，应设有防止机组运行时水平位
移的定位装置。
5. 机组就位及找平与找正
机组就位、找平、找正方法与制冷机组大致相同，需注意的是：在机组就位时应注意
防止空气源热泵机组的变形与对翅片换热器的保护；机组设备的纵横向水平度的允许偏差
均为0. 2/1000 。
6. 安装防雪罩
在有冰雪覆盖的场合安装室外机组时，应在
室外机组的排风口和进风口加装防雪罩，并设置
较高的底座或基础，如图38-97 所示。
7. 机组配管安装
机组配管与室内机安装应同步进行；机组与
管道连接应在管道冲（吹）洗合格后方可进行；
与机组连接的管路上应按设计及产品技术文件的
要求安装过滤器、阀门、部件、仪表灯，位置应
正确，排列应规整；机组与管道连接时，应设置
=仁＞
季节风
回风口防护罩
（安装现场提供）
排风口防护罩
（安装现场提供）
图38-97
防雪罩安装示意图
软接头，管道应设独立的支吊架；压力表距阀门位置不宜小于200mm;
机组的进水侧应
安装水力开关，并应与制冷机的启动开关联锁；水力开关的前端宜有4 倍管径及以上的直
管段。
8. 电气系统安装
按说明书的规定，将电线、电缆正确连接到位。在连接电源线时，应注意将压缩机曲
轴箱底部安装的润滑油电加热器电源连接千压缩机主电源空气开关的上部，以免在机组停
机时，操作人员将空气开关拉开后，同时将润滑油加热器切断。
38.8.3.2 
地源热泵
根据地热能交换系统形式的不同，地源热泵系统分为地埋管地源热泵系统、地下水地
源热泵系统和地表水地源热泵系统。
本节重点对三种不同换热系统的施工过程进行阐述。
1. 地埋管换热系统施工
地埋管换热器一般分为水平地埋管换热器和竖直地埋管换热器两大类。水平地埋管换
热器形式如图38-98 和图38-99 所示；竖直地埋管换热器形式如图38-100 所示。

--- PDF页6037 ---
500 
38 
通风与空调工程
LJ 』
二
。
。
01 
圉
。
(a) 
(b) 
(c) 
图38-98
几种常见的水平地埋管换热器形式
(a) 单或双环路；
(b)
双或四环路；
(c) 三或六环路
卢
i
2 江
匕
口
(a) 
(b) 
(c) 
图38-99
新近开发的水平地埋管换热器形式
(a)
垂直排圈式；
(b) 水平排圈式；
(c) 水平螺旋式
0 
0 
(a) 
(b) 
(c) 
(d) 
(e) 
(f) 
(g) 
图38-100
竖直地埋管换热器形式
(a) 单U 形管；
(b) 双U 形管；
(c) 小直径螺旋盘管；
(d) 大直径螺旋盘管；
(e)
立柱状；
(f)
蜘蛛状；
(g) 套管式
（］）水平地埋管换热器施工
1) 换热器管沟开挖
水平地埋管换热器铺设前，应根据施工图在现场画出管沟位置线，采用小型挖掘机或
人工进行开挖至设计深度，并进行人工平整。垫层找平并留有一定坡度，使水平汇总管方
便排气。
2) 换热器铺设与回填
换热器铺设前应在沟槽底部铺设相当于管径厚度的细砂。换热器安装时，应防止石
块等重物撞击管身，管道不应有折断、扭结等问题，转弯处应光滑，且应采取固定
措施。

--- PDF页6038 ---
38.8 
制冷设备的安装
501 
换热器回填料应细小、松散、均匀，且不应含石块及土块。回填压实过程应均匀，回
填料应与管道接触紧密，且不得损伤管道。回填应在管道两侧同步进行。同一沟槽中有多
排管道时，管道之间与管道和槽壁之间的回填压实应对称进行。
3)
系统冲洗
地埋管换热器安装前、与环路集管装配完成后，以及系统全部安装完后，均应对管道
系统进行冲洗。
(2) 竖直地埋管换热器施工
综合工程造价和施工方面原因，在实际工程中常用的是钻孔埋入U 形管的施工工艺。
1)
钻孔
根据设计图纸，对地埋管孔位用木桩等进行精确定位，确保钻孔位置偏差在10cm 范
围内。最小钻孔孔径应满足U 形管埋设要求，推荐值见表38-106 。一般U 形埋管外径为
25,..__,40mm, 最常用的为外径32mm 的U 形管。常用钻孔孔径在150,..__,200mm 范围，垂直
钻孔的不垂直度不应大于1. 5% 。不同地层硬度下选用的钻孔方法，可参照表38-107 。
不同管径的最小钻孔孔径及竖井深度
表38-106
管径
(mm)
最小钻孔孔径
(mm)
竖井深度
Cm)
地层类型
第四纪土层或砂砾层
20 
75 
30~60 
第四纪土层、泥土或黏土层
岩石或中硬地层
岩石，硬地层到高硬地层
超负荷岩层
25 
90 
45~90 
钻孔方法
钻孔方法
螺旋钻孔
回转钻孔
螺旋钻孔
回转钻孔
回转钻孔
潜孔锤钻孔
回转钻孔
潜孔锤钻孔
钉锤钻孔
ODEX 钻孔
32 
100 
75~ 150 
备注
有时需临时套管
需临时套管和泥浆添加剂
多数情况下可采用此方法
需临时套管和用泥浆添加剂
40 
120 
90~180 
表38-107
牙轮钻头，有时需加入泥浆添加剂
需用大的压缩机
用凿岩钻头或硬合金球齿钻头，钻速较低
需用大的压缩机
深度约为70m, 需专门的配套工具
配潜孔锤
钻机钻孔时，应确保钻机钻杆垂直度，钻孔深度应超过设计深度0. 2~lm 。钻孔是竖
直地埋管换热器施工最重要的工序，如果土质较好，可采用裸孔钻进；如果是砂层，孔壁
容易坰塌，则必须下套管。
2) U 形管预制
地埋管道采用PE 材质，预制是指将需下井的PE 管、
U 形弯制作成型。
PE 管道连接
应符合现行行业标准《埋地塑料给水管道丁程技术规程》
CJJ
101 的有关规定。
PE 管采
用热熔连接，熔接时插入深度、加热时间和保持时间，见表38-108 。
U 形弯管接头应选
用定型的U 形弯头成品件，不宜采用直管道械制弯头。直管段应采用整管。
U 形管的组

--- PDF页6039 ---
502 
38 
通风与空调工程
对长度应能满足插入钻孔后与环路集管连接的要求，组对好的U 形管的两开口端部，应
及时密封。
PE 管插入深度及加热时间和保持时间的要求
表38-108
管子外径
(mm)
32 
40 
I 
50 
63 
75 
90 
I 
插入深度
(mm)
20 
! 
22 
25 
28 
31 
35 
加热时间
(s)
8 
12 
18 
2-1 
30 
40 
保持时间
Cs)
20 
20 
30 
30 
40 
40 
3) U 形管下管
U 形地埋管下管前应进行冲洗、试压，将两端口密封。
U 形管应在钻孔钻好且孔壁
固化后立即进行。考虑到钻孔内有大械积水且含有泥沙，因此下管过程中，
U 形管内宜
充满水，利用增加自重来减少一部分浮力和阳力的影响，冬期施［防止冻裂管道，应加注
防冻液。
下管过程中宜采取措施使U 形管两支管处
于分开状态：一种方法是利用专用的地热弹簧
（图38-101) 将两支管分开，同时使其与灌浆管
牵连在一起，当灌浆管自下而上抽出时，地热
弹簧将两个支管弹离分开；另一种方法是用塑
料管卡或塑料短管等支撑物将两支管撑开，然
后将支撑物绑缚在支管上。两支撑物间距一般
为2~4m 。
U 形管端部应设防护装置，以防止
在下管过程中的损伤。
图38-101
地热弹簧
当钻孔较浅或泥浆密度较小时，一般采用
人工下管。反之，可采用机械下管。常用的机
械下管方法是利用钻机钻杆或灌浆管，将U 形管送入钻孔深处，此时U 形管端部的保护
尤为重要。
U 形管的长度应比孔深略长些，以使其能够露出地面。下管完成后，做第二次水压
试验，确认U 形管尤渗漏后，方可封井。
4) 灌浆封孔
U 形管安装完毕后，应立即灌浆回填封孔。当埋管深度超过40m 时，灌浆回填应在
周围临近钻孔都钻凿完毕后进行。
灌浆回填料宜采用膨润土和细砂（或水泥）的混合浆或专用灌浆材料。当地埋管换热
器设在密实或坚硬的岩土体中时，宜采用水泥菲料灌浆回埴。
主要的灌浆回埴方法是利用泥浆泵通过灌浆管将回填材料灌入孔中（图38-102) 。灌
浆时应保持连续性，根据灌浆的速度将灌浆管逐渐抽出，使回填材料自下而上注入封孔，
确保钻孔回灌密实、无空腔。当室外环境温度低于0°C 时，不宜进行换热器施工。
(3) 环路集管连接
将地下U 形埋管与水平管的连接称为环路集管连接。为防止未来其他管线敷设对集
管连接管的影响或破坏，水平管埋设深度距地面不小于
1. Sm 或埋设千冻土层以下0. 6m 。

--- PDF页6040 ---
38.8 
制冷设备的安装
503 
管道沟挖好后，沟底应务实，填一层细砂或细土，并留有0. 003~0. 005 的坡度，在管道
弯头附近应人工回填以避免管道出现波浪弯。集管连接管在地上连接成若干个管段，再置
于地沟与U 形管相接，构成完整的闭式环路（图38-103) 。在分、集水器的最高端或最低
端宜设置排气装置或除污排水装置，并设检查井。管道沟回填时，应分层用木穷穷实。
接头
0 沟槽
~ 
，一出口
干一进口
变径T形管
变径弯头
3/4in或lm
环路
I I I I I I 
深井壁
. . . . . . 
U形弯管
垂直安装
图38-102
机械灌浆示意图
图38-103
水平集管连接示意图
水平集管连接的方式主要有两种。一种是沿钻孔的一侧或两排钻孔的中间铺设供水和
回水集管。另一种是将供水和回水集管引至埋设地下U 形管区域的中央位置。供、回环
路集管的间距应大于0. 6m 。
(4) 地埋管换热系统的检验
地埋管换热系统安装过程中，应进行现场检验，并应提供检验报告。回填过程的检验
应与安装地埋管同步进行。换热器检验内容应符合下列规定：
1) 管材、管件等材料应符合国家现行标准的规定。
2) 钻孔、水平埋管的位置和深度、地埋管的直径、壁厚及长度均应符合设计
要求。
3)
回填料及其配合比应符合设计要求。
4) 水压试验应合格。
5) 各环路流量应平衡，且应满足设计要求。
6) 防冻剂和防腐剂的特性及浓度应符合设计要求。
7) 循环水流量及进出水温差均应符合设计要求。
(5) 水压试验
水压试验宜采用手动泵缓慢升压，升压过程中应随时观察与检查，不得有渗漏；不得
以气压试验代替水压试验。
水压试验压力：当工作压力小千等千
1. OMPa 时，试验压力应为工作压力的1.5 倍，
且不应小千0. 6MPa; 当工作压力大于1. OMPa 时，试验压力应为工作压力加O. 5MPa 。

--- PDF页6041 ---
504 
38 
通凤与空调工程
2. 地表水换热系统施工
(1) 换热器施工
1) 熟悉设计图样：充分了解设计意图，编制合理的施工流程图。
2) 选择合理的施丁场地：选择近水旁作为盘管制作及熔接的加工场地。将盘管及附
属的轮胎或水泥沉块运输到位。选择PVC 管或柔韧的排水管，作为靠近水域的那段水平
集管的保护套管。在靠近水岸处，水平集管的长度应预留一定余晕。
3) 混凝土沉块预制：根据换热器的形式，用C20 混凝土制作不同形式的水泥沉块，
要求水泥沉块高度不小于250mm, 在水泥沉块上预制钢质连接口，用于与PE 管的绑扎。
混凝土沉块的重量应通过计算确定，每个沉块的重最略大于盘管的浮力为宜，方便换热盘
管检修维护时起浮。
4) 地表水盘管换热器的预制：换热盘管管材及管件应符合设计要求，且具有质量检
验报告和生产厂的合格证。换热盘管宜按照标准长度由厂家做成所需的预制件，且不应有
扭曲。
5) 按照设计图样将换热盘管集管装配完毕：根据技术部门的选型设计图样，对湖水
换热器进行制作。将PE 管按照图样要求进行有效绑扎，绑扎用尼龙扎带、
U-PVC 管等
辅材，每个换热盘管绑扎完毕，应按照要求进行第一次水压试验。在试验压力下，稳压至
少15min, 稳压后压力降不应大于3%, 且无泄露现象为合格。
换热盘管安装有两种形式：松散捆卷盘管形式和伸展开盘管或
"slinky" 盘管形式，
如图38-104 所示。两种形式都具有较好的换热性能，但松散捆卷盘管形式应用更为普遍，
本节中所有地表水盘管即指这种松散捆卷盘管形式。
(a) 
(b) 
图38-104
换热盘管安装形式示意图
(a) 松散捆卷盘管形式；
(b) 伸展开盘管或
"slinky" 盘管形式
6) 地表水换热器的就位安装：将装配好的集管和换热盘管转运至浅水区，先将换热
盘管固定位置，利用船等工具搭建施工平台，进行换热盘管和集管装配连接。换热盘管安
装前应排净水，保证施丁时换热盘管利用自身的浮力浮在水面上。
闭式地表水换热系统宜为同程系统。每个环路集管内的换热环路数宜相同，且宜并联
连接；环路集管布置应与水平形状相适应，供、回水管应分开布置。
地表水换热器装配完毕应进行第二次水压试验，在试验压力下，稳压至少30min,
稳
压后压力降不应大于3%, 且尤泄露现象为合格。水压试验合格后，将地表水换热器运至
指定区域。地表水换热器转运和下沉时应带压施主。
换热盘管固定在水体底部时，换热盘管下应安装衬垫物。衬垫物的平面定位允许偏
差应为200mm, 高度允许偏差应为土50mm 。安装时，将旧轮胎或混凝土石块捆绑在盘
管下面，以起到支撑（防止水底淤泥淹没盘管）及帮助下沉（作为重物）的作用。加载

--- PDF页6042 ---
38.8 
制冷设备的安装
505 
配重块重量略大于地表水换热器为宜。换热盘管应牢固安装在水体底部，地表水的最低
水位与换热盘管距离不应小于
1. 5m。换热盘管设置处水体的静压应在换热盘管的承压
范围内。
安装完毕的地表水换热器，应注意确保水位下降时，水平集管不会暴露在空气中。在
集管伸出管沟进入水体的部分，应当用保护套管将集管包围；在水平集管管沟回填前，应
检查环路压力。
7) 标记：换热器沉入湖底时，在湖面做好标记，方便使用过程检修和维护。供、回
水管进入地表水源处应设明显标志，同样也应在盘管下沉地点的水面做好标记，可参照
图38-105 的浮标做法。
8) 水平汇总管连接：水平管沟的开挖应从建筑
物向过渡点的顺序进行。过渡点处管沟开挖的扰动
土应采用机械方式穷实，作为＂堤坝”以防止地表
水渗流到建筑物中。
管沟开挖完毕，铺上保护衬层（一般采用无尖
锐的黄沙），然后进行环路集管与机房分集水器装
配。装配完成后，应进行第三次水压试验。在试验
压力下，稳压至少12h, 稳压后压力降不应大千3% 。
(2) 换热器调试
在吊环螺栓
旁钻孔让水
进入浮标
PVC管帽
1) 系统冲洗。系统试压合格后，打开系统排污
阀门，利用循环水泵，对地表水换热器分支路进行
冲洗。冲洗标准按现行国家标准《给水排水管道工
图38-105
用于标记盘管位置的浮标
程施工及验收规范》GB 50268 的规定执行。
2)
冲洗验收合格，充注防冻和防腐剂。充注时应注意深度，同时应排气。
3) 起动循环水泵，调节各地表水换热器流量。
3. 地下水换热系统施工
地下水换热系统是指与地下水进行热交换的地热能交换系统，分为直接地下水换热系
统和间接地下水换热系统。
地下水换热系统必须采取可靠的回灌措施，确保置换冷量或热量后的地下水全部回灌
到同一含水层，并不得对地下水资源造成浪费及污染。地下水的持续出水量应满足地源热
泵系统最大吸热量或释热最的要求。
地下水换热系统施工前应具备热源井及其周围区域的工程勘察资料、设计文件和施工
图纸，并完成施丁组织设计。
(1) 热源井施工
热源井施工前应先建造试验井，试验井施工方法与热源井施工相同。试验井施工完后
应按照相关标准进行测试，测试内容包括水流和水质的检测。
(2) 管路连接
水管管路连接应注意以下问题：
1) 地下水供水管、回灌管不得与市政管道连接。
2) 取水井应设置反冲洗装置，管路系统构成如图38-106 所示。

--- PDF页6043 ---
506 
38 
通凤与空调工程
接排气阀
旁通阀
深井泵（变频）
3)
回水井设成有压回灌，加设
法兰密封井口。
4) 应根据不同水质采用不同的
管道，一般采用耐酸、耐碱、耐腐
蚀的塑料管，管道埋深一般在冻土
层以下。
38.8.3.3 
水环热泵
水环热泵空调系统由四部分组
成：室内水源热泵机组（水／空气热
泵机组）、水循环环路、辅助设备
（冷却塔、加热设备、蓄热装置等）、新风与排风系统，如图38-107 所示。
图38-106
取水井管路系统构成
12 
「一—--
-----
I 
周边区勹
内区
7 
I 
I 
1 I 
卢
----
_____ _J 
9 
图38-107
水环热泵空调系统原理图
1—水／空气热泵机组；
2一闭式冷却塔；3 
加热设备（如燃油、气、电锅炉）；
4—蓄热容器；
5一水环路的循环水泵；
6一水处理装置；7 
补给水水箱；
8--补给水泵；
9—定压装置；
10—新风机组；11 
排风机组；12 
热回收装置
水环热泵空调系统的安装工艺流程如图38-108 所示。
1. 室内机组的施工安装
室内机组的安装与风机盘管的安装工艺大致相同，但在室内机组的施工时应注意以下
几个方面的问题：
(1) 施工前，应根据设计要求及现场的实际情况，采用管线布置综合技术确定室内的
小型水／空气热泵机组的标高和位置。掌握好管道的坡度要求，既要避免交叉时产生冲突，
同时还应配合并满足结构及装修的各个位置要求。
(2)
吊顶空间内的水环热泵机组避免安装在人员工作或生活区上部，应尽最放在过
道、贮藏间、卫生间及其他不经常使用的房间的吊顶内。建筑各楼层的热泵机组尽量安装
在相对应的位置，以便减少水管、电气导管和新风管道的安装费用，同时也便千检修。
(3) 机组安装时应留有一定的检修空间，以便千接管、接线，检修空气过滤器、风机

--- PDF页6044 ---
叶轮、盘管、电动机、压缩机，清洁集水盘
等，并应在机组附近的吊顶上留有大小适当
的检修孔。顶棚的吊架不应与风管接触。所
有顶棚、风管、管件和机组都应设有单独的
吊架。
(4)
由千水环热泵空调系统的末端安装
在室内，因此做好吸声措施尤为重要，常用
的吸声减振措施有：
1)
吊顶内机组的正下方应设吸声板，
吸声板面积应大千机组底部面积的2 倍，吸
声板厚度25mm 。
2) 安装机组的房间，吸声系数不应小
于0. 20 。影响吸声系数的因素有：墙体材
料（混凝土、钢架、砖、石等）、顶棚的结
构和材料、室内的家具和摆设、墙体保温材
料、地板（或地毯）等。
3) 检查机组时，机组本身应有如下降
低噪声的措施：压缩机应装设专门的减振弹
簧；机箱内侧全部贴有专门的吸声及保温材
38.8 
制冷设备的安装
507 
安装检查、验收
安装检查、验收
支吊架制作、安装
设备就位安装
控制系统安装
配合装溃安装风口
各系统管道配合
系统调试
图38-108
水环热泵系统安装工艺流程
料；风机与压缩机的空间分开，以避免压缩机噪声传至室内。
4) 落地式机组的基座应装设橡胶隔振垫；吊装机组应采用弹簧减振吊架。
另外还可采用分体式水源热泵机组，将压缩机等运动部件设置在走廊或卫生间等辅助
房间内。
2. 风管及风口施工安装
水环热泵系统的风管与风口安装方法可参考普通风管和风口安装方法进行施工，需注
意的是水环热泵空调系统中的风管特别应做好以下消声措施：
(1) 机组进出口应装设一段内贴吸声材料的风管，不应在机组进出口直接安装风口，
防止噪声反射到房间内。吸声材料一般采用超细玻璃棉，厚度25mm, 按消声器标准
制作。
(2) 机组进出风口与风管之间采用软接头连接，防止机组振动直接传到风管上。
(3) 送风机出口应保持气流的畅通，避免阻力的增加和产生二次噪声。
(4) 送风口应避免直接开在主风管上，尤其是风管较短时，可接一个90° 的弯头
出风。
(5) 安装于小室内的机组，应防止噪声从回风口传至空调房间，应在回风口处装设吸
声板。
(6) 弯头、三通和阀门等风管管件之间应有4~5 倍风管直径或风管长边边长的距离，
以使气流平稳。散流器、格栅和调节阀之间也应保持适当距离。
3. 水管安装施工
水环热泵系统的水管安装方法可参考风机盘管系统水管安装方法进行施工，同时应注

--- PDF页6045 ---
508 
38 
通凤与空调工程
意连接机组的水管和电线导管应用软接头或软管，防止振动传播；机组集水盘的凝结水排
水管应设50mm 高的存水弯，如果热泵机组的凝水口在正压区则尤需存水弯；安装水管
和电线导管时，不应妨碍机组各部位的检修。
38.8.4 
单元式空气调节机的安装
单元式空气调节机是一种向封闭空间、房间或区域直接提供经过处理空气的设备。它
主要包括制冷系统以及空气循环和净化装置，还可包括加热、加湿和通风装置。
38.8.4.1 
空调机的分类
空调机分类标准很多，现列举几种常用的分类方法。
(1) 按功能分为：单冷型、热泵型、恒温恒湿型。
(2) 按冷凝器的冷却方式分为：水冷式、风冷式。
(3) 按结构型式分为：整体型、分体型。
(4) 按送风型式分为：直接吹出型、接风管型。
(5) 按空调机能力调节特性分为：定容型、非定容型。
38.8.4.2 
空调机的安装
(1) 机组安装前应熟悉施工图、设计说明等资料。
(2) 设备开箱时应根据装箱清单，核对设备说明书、产品合格证书、性能检测报告等
随机文件，进口设备还应具有商检合格证明文件。查验设备及附件是否齐全，设备外观是
否有损伤。
(3) 机组及附件等开箱后应尽快进行安装，暂时不安装的附件等应妥善保管。
(4) 机组运输时应平稳，有防振、防滑、防潮、防碰撞、防倾斜等安全保护措施；机
组吊装时，捆扎应稳固，吊索与机组接触部位应衬垫软质材料。
(5) 空调机应按设计和产品说明书要求进行安装。整体式水冷空调机一般安装在室
内；整体式风冷空调机一般安装在墙的孔洞中；分体式空调机由室内机和室外机组成，一
般室内机安装在房间内，室外机安装在屋顶、阳台等通风良好的地方。
(6) 室外机组应安装在平整、坚固的混凝土基础上或型钢基础上。基础应能承受机组
重量且水平，基础与设备之间应加设橡胶隔振垫。
(7) 机组不应安装在有易燃、易爆、腐蚀性气体及严重灰尘污染的地方，四周应预留
安装、维修空间，方便配管、电源布线。
(8)
电器接线应牢靠，并符合规范要求。机组应有可靠的接地。根据机组接线盒及管
口位置合理选择便于接线接管的方向和位置。电器接线前应确认电源是规定的电压。每台
机组应有独立电源，并应有独立切断和过流保护装置。
(9) 控制器安装应牢靠，美观，不得出现歪斜松动现象。
(10) 施工过程中，风管必须伸直，不得出现强扭、挤压、死弯等。
(11) 冷凝水管出口处应设置存水弯，水封高度不小千50mm, 冷凝管道水平段应留
有不小千0.01 的坡度，竖直段应垂直，且应保温。安装后应进行排水试验，保证冷盘无
过多积水，无渗漏。
(12) 对于出厂时没有充注制冷剂，而是充注保护性气体的空调机，检测压力表，确
保尤泄漏情况，而后抽空保护性气体并按说明书要求充注相应种类和质量的制冷剂。

--- PDF页6046 ---
38.8 
制冷设备的安装
509 
38. 8. 5 
VRV 变制冷剂流量多联机安装
多联机空调（热泵）系统是用规定管道将一台或数台室外机和数台不同或相同型式、
容量的室内机组连接、安装组成的单一制
冷循环直接蒸发式空气调节系统，简称多
联机系统。
38.8.5.1 
多联机系统的组成
室内＞机~
多联机系统由室内机、室外机、制冷
剂配管及辅件、自动控制器件及系统等部
分组成。图
38-109 是变频控制K 系列
VRV 系统，该系统又分为单冷、热泵、
热回收三种机型。
图38-109
变频K 系列多联式空调系统
超级K 系列是在K 系列基础上改进了的系统，如图38-110 所示。
38.8.5.2 
多联机的分类
标准型室外机
（最多3 台）
RS装置最多30 台
室内机最多30 台
图38-110
超级K 系列热回收型多联式空调
(1) 按室外机的冷却方式分为：风冷式、水冷式。
(2) 按实现变流最的原理分为：数码涡旋式、变频式。
(3) 按功能分为：单冷型、热泵型、电热型。
(4) 按气候环境分为：
Tl 、
T2 、
T3, 机组的正常工作环境温度见表38-109 。
多联机正常工作环境温度
C°C)
表38-109
气候类型
机组型式
Tl 
T2 
T3 
单冷型
18~43 
10~35 
21~52 
热泵型
—7~43 
-7~35 
—7~52 
电热型
-43 
—35 
—52 

--- PDF页6047 ---
510 
38 
通风与空调工程
38.8.5.3 
多联机的安装
多联机安装流程如图38-111 所示，其中很多安装步骤，如支吊架制作、风管系统安
装、配电系统安装等，已经在别的章节中有介绍，这里不再赘述。本节详细介绍多联机安
装中自身的特殊问题。
施工图会审、施工组织设计
工具准备与人员组织
定位放线、套管安装
支吊架制作与安装
室
外
机
吊
装
固
定
送电前检查、室外机预热
单机试运转及调试
联机试运转及调试
图38-111
多联机安装流程图
1. 施工工具
多联机安装过程中常用的工具见表38-110 。

--- PDF页6048 ---
38.8 
制冷设备的安装
511 
多联机安装常用工具表
表38-110
序号
名称
备注
序号
名称
备注
1 
2 
3 
4 
5 
6 
7 
8 
9 
10 
11 
12 
13 
割管器
弯管器
胀管器
扩口器
钢锯
刮刀
挫刀
针焊工具
称重计
温度计
米尺
压力表
双头压力表
2. 多联机的安装
(1) 施工前的准备
0~50mm 
弹簧、机械
所需管径大小
所需管径大小
所需喷嘴大小
精确度0.01kg
范围— lO~lOO'C
4. OMPa, 5.0MPa 
4. OMPa, 5. 4MPa 
14 
真空表
—75mmHg 
15 
真空泵
4L/S 以上
16 
电阻测试仪
17 
测电笔
18 
万用表
19 
切线钳
20 
充注软管
0~3. 5MPa, 0~5. OMPa 
21 
氨气减压阀
3. 5MPa, 5. OMPa 
22 
截止阀
23 
螺丝刀
“十”“—”型
24 
活动扳手
25 
内六角扳手
4~12mm 
26 
检漏仪
施工前应熟悉施工图及设计说明、产品技术文件、系统管路走向及与各专业位置关
系。主要设备、材料、仪表等应进行开箱检查，设备外表面应无损伤、密封良好，随机文
件和配件齐全。安装工具准备齐全，应能满足施工需要。
(2) 室内机的安装
室内机安装的步骤很多与风机盘管类似，这里仅简要叙述安装过程和要点。
室内机主要安装步骤：确定安装位置-划线定位-打膨胀螺栓-吊装室内机。
1) 室内机布置应满足房间气流组织要求。当室内机采用风管式时，空调房间的送风
方式宜采用侧送下回或上送上回，送风气流宜贴附；当有吊顶可利用时，可采用散流器
上送。
2) 室内机的搬运应做好保护工作，防止因搬运造成机组的损伤。
3) 安装室内机时，应选择合适位置，确保有必须的送风、检修空间，并保证整体的
美观性。
4)
吊装室内机的吊杆下端必须采用双螺母对拧锁紧方式固定。
5) 室内机应独立固定，不应与其他设备、管线共用支吊架或悬挂在其他专业的吊
架上。
6) 吊装时应使用四根吊杆，吊杆采用直径不小千MS 的丝杆（螺纹杆）；吊杆长度超
过1. 5m 时，应采取相应措施防止运行时出现晃动。
7)
当室内机吊装在封闭吊顶内时，室内机的电控箱位置处应预留不小千450mmX
450mm 的检修口。
8) 室内机及配件产生的噪声，当自然衰减不能达到国家现行有关标准的规定时，应
设置消声设备或采取隔声隔振等措施。

--- PDF页6049 ---
512 
38 
通凤与空调工程
(3) 室外机的安装
1) 室外机布置应遵循以下原则：
CD 应设置在通风良好的场所，并考虑季风和楼群风对室外机排风的影响。
＠宜设置于阴凉处，且不应设置在多尘或污染严重的地方。
＠应远离电磁波辐射源，与辐射源间距至少为lm 。
＠机组的排风不应影响邻居住户的开窗通风。
＠机组的设置宜减少连接管总长度。
＠机组之间、机组与周围障碍物之间应有安装、维护空间或通道，并符合产品的技
术要求。
© 当多台室外机集中布置时，应在机组周围留有充足的通风空间，防止进、排风的
气流短路或吸入其他机组的排风。
2) 室外机吊装时不应拆去任何包装，采用两根吊索在四个方向吊装，保持机器平衡，
安全平稳地提升。起吊过程吊索的夹角必须小于40°, 在无包装搬运时，应用垫板或包装
物进行保护。
3) 室外机安装在屋檐下或上方有水平障碍物时，机组的安装位置应选择通风良好的
地方并应满足产品制造商技术文件要求。必要时，室外机应安装风帽及气流导向格栅，以
防进、排风短路。
4) 在有冰雪覆盖的场合安装室外机时，应在室外机的排风口和进风口加装防雪罩，
并设置较高的底座或基础。
5) 室外机应安装在水平且可承重的基础上，基础的高度应大千100mm 。其长度和宽
度应根据室外机的机型和台数确定。
6) 室外机与基础之间应安装隔振装置，当尤明确要求时，可采用橡胶隔振垫。
7) 室外机应用地脚螺栓固定在基础上，螺栓型号应符合产品制造商技术文件的要求。
8)
当采用混凝土基础时，混凝土基础的强度应满足机组运行时的相关要求。
9)
当采用钢结构基础时，基础的表面应平整、光洁，并进行防锈和防腐处理。
10) 将室外机安装在墙上时，应采用钢结构墙挂式基础对室外机进行固定，其做法和
强度应经过计算确定。
11) 室外机基础周围应有排水措施，以便排出凝结水和融霜水，并避免在人经常走动
的地方排水。
12) 室外机安装施工时，不应破坏层面等处的防水层，配管需穿越的楼板、外墙处应
有密封防水处理措施。
13) 室外机应有可靠的接地，当安装在屋顶等高处时，应有防雷措施。
(4) 制冷剂管路安装
多联机制冷系统对制冷剂铜管系统内部的洁净性、干燥性、密封性有严格的要求，制
冷管道的材料和施工工艺是多联机系统正常运行的关键所在。
1) 制冷剂配管材料
制冷剂铜管采用空调用磷脱氧尤缝拉制紫铜管。管道的内外表面应无针孔、裂纹、起
皮、起泡、夹杂、铜粉、积炭层、绿锈、脏污和严重氧化膜，也不允许存在明显的划伤、
凹坑、斑点等缺陷。

--- PDF页6050 ---
38.8 
制冷设备的安装
513 
2) 铜管管道内壁清洗
如果购买的铜管未清洗过，则须在现场清洗铜管内壁。清洗时采用挥发性极强、溶解
性极好的清洗剂。清洗方法如下：
叩对于盘管，使用压力为6kPa 的氮气或洁净干燥的空气吹扫铜管内壁，吹出灰尘和
异物，确保内部的洁净性。
＠对于直管，可采用纱布（或绸子布）球拉洗法。用洁净的细钢丝缠上一块洁净纱
布球，纱布上滴一些三氯乙烯清洗剂，纱布球直径大于铜管直径1cm 左右。使纱布从铜管
的一端进入，然后从另一端拉出。每拉出一次，纱布都应用三氯乙烯浸洗，将纱布上灰尘
和杂质洗掉，反复清洗直至管内尤灰尘、杂质。清洗完毕，铜管管端应使用盖套或胶带及
时封堵，在清洗过程中不允许纱布球掉丝屑。
3) 制冷剂管道安装作业流程
制冷剂管道安装的一般顺序为：定位放线-支、吊、托架制作安装-铜管穿保温套管
-管道清洗、吹扫-铜管按图纸要求和实际长度下料-管道加工-管道连接-管道校直­
管道固定-室外机的连接-管道系统吹污-室内机的连接-气密性试验-管道保温。
4) 安装要点
CD 按设计的走向、位置、标高、型号、尺寸及相互间连接关系安装制冷剂管道。
＠室外机在室内机上方时，若立管为气管，每提升lOm, 必须安装一个回油弯，回
油弯高度为管道外径的
3,..___,5 倍。
＠制冷剂管道穿越楼板、防火墙时应安装套管，套管管径应大于制冷剂管径
100mm, 长度应伸出墙面20mm, 套管内用柔性阻燃材料填充，套管不可作为支撑。
＠尽量缩短室内、外机间，各室内机间管长、高差，不可超出厂家规定的范围。多
联机管路较长，防漏及保温十分必要。室外机到室内第一个分歧管间的距离不宜过大。
＠气、液管平行铺设，管长、线路相同。
＠制冷剂管道与其他管道之间应保持足够的安全距离。制冷剂管道应单独固定，不
可与其他管道共用支撑。制冷剂管道的支、吊、托架之间的最小间距见表38-111 。
制冷剂管道的支、吊架及托架之间的最小间距
表38-111
管道外径
(mm)
横管间距
(m)
立管间距
(m)
,s:;;20 
1.0 
1. 5 
20~40 
1.5 
2.0 
彦40
z.o 
2.5 
5) 分歧管安装
多联机系统配管的连接方式可分为三类：配管接头连接方式，端管连接方式和混合
式，如图38-112 所示。其中分歧管是最常用的管路分支配件。
叩分歧管的选用方法依据室内机的负荷大小，参照选用标准进行逆向推算，即从最
末端的分歧管型号选定开始逐级向前推算，分歧管的型号依据它下游的所有室内机的负荷
大小来确定。
＠分歧管应尽量靠近室内机安装，室外机到室内第一个分歧管的距离及第一个分歧
管到最不利室内机的距离均不可超出产品限定值。

--- PDF页6051 ---
514 
38 
通风与空调工程
\ 
室内机
(a) 
(b) 
(c) 
图38-112
多联机系统配管的连接方式
(a) 管接头连接；
(b) 端管连接；
(c) 混合式连接
＠分歧管主管端口前应留有不小千500mm 的直管段。
＠分歧管的安装形式：水平安装和竖直安装。水平安装要求三个端口在同一个水平
面上，不得改变分歧管的定型尺寸和装配角度。竖直安装时可向上或向下，保证三个端口
的平面与水平面垂直，如图38-113 所示。
直线长度
向下
向上
6) 管道吹扫
-` 
最大30°
｀大弯曲
度为30°
(a) 
向上
向下的分支
(b) 
图38-113
分歧管的安装形式
(a)
水平安装；
Cb) 垂直安装
从A 角度看去
心目的：除去焊接过程中氮气替换不足时产生的氧化物及管道封堵不严时进入管内
的杂质和水分。
＠方法
a. 吹扫应在制冷剂管安装完毕、与室外机连接后、与室内机连接前进行。
b. 使用有压氮气或干燥空气进行吹扫。
c. 将氮气瓶压力调节阀与室外管路系统的充气口连接好，取室内管路系统中的一个

--- PDF页6052 ---
38.8 
制冷设备的安装
515 
管口为排污口，其余管口堵住，用干净的白色硬板抵住排污口，压力调节至0. 6MPa 左右
向管内充气，直至手抵不住时快速释放，赃物及水分随着氮气一起排出。如此反复对每个
管口吹扫若干次，直至污物水分排出。
d. 臼色硬板上显示不再有污染物被冲出视为合格。
7) 气密性试验
心目的：在充注制冷剂前，对系统进行检漏，查找漏点并进行修补。
＠原理：如图38-114 所示。
室外机
阀门
（．抽空时打开
·加注油料时关闭）
液管截止阀
厂飞＼氮气瓶
II ', 
用千气密性试验
}} 
焊接时吹扫
}} 
管道系统吹扫
,.._:, 
气管截止阀
使用保温材料
将液管包起来
`~J 
闭
关
开
时
打
料
时
油
缸
门
衅
畔
”
阀
，
＇
润
I
I
I
I
I
I
I
I
I
I
I
I
趴
＼
最好高度每升高10m就安装一个存油弯头
液管
气管
使用保温材料
包住喇叭形接头
室内机
室内机
00 
图38-114
管道和室内机气密性试验原理图
＠方法步骤
a. 确认室外机气、液管截止阀关闭严密，防止压力试验时将氮气打入室外机。
b. 在室内、外机纳子帽与管道系统连接时，应在纳子帽和管端处涂少量矿物油，并
应在固定纳子帽时采用两只扳手操作。
c. 选用干燥氮气进行气密性试验，同时从气管和液管充注氮气，加压应缓慢，试压
压力表最程为4. OMPa 。对千冷剂为R22 的多联机系统，分三步进行：
(a) 缓慢加压至0. SMPa, 加压过程应长于Smin, 保压Smin 以上，进行泄漏检查，
以发现大的渗漏。保压时间内压力维持不变为合格。
Cb) 缓慢加压至
1. SMPa, 加压过程应长于Smin, 保压Smin 以上，进行气密性检
查，以发现小的渗漏。保压时间内压力维待不变为合格。
(c) 缓慢加压至3. OMPa, 加压过程应长于Smin, 进行强度气密性试验，以发现细微
渗漏或砂眼。保压时间内压力维持不变为合格。
对于R407C 制冷剂，则压力最高加至3. 3MPa 。

--- PDF页6053 ---
516 
38 
通凤与空调工程
检查有无泄漏可采用手感、听感、肥皂水检查，或在氮气试压完成后将氮气放至
0. 3MPa 后加制冷剂，至压力为0. 5MPa 时用电子检漏仪检漏。
d. 同时记录压力表示数、环境温度及试压时间。
e. 按温度变化1°C, 压力相应变化0. OlMPa 进行压力修正。
长时间保压时，应将压力降至lMPa 以下，以防高压导致焊接部位渗漏。
8) 真空干燥
心目的：清除管道内的水分及不凝气体。
＠原理：真空干燥与气密性试验相似，只需将气密性试验中的氮气瓶换成真空泵即
可。对真空泵的要求为：
a. 真空泵的排气量应达到4L/s;
b. 真空泵的精确度达到0. 02mmHg 。
＠方法
a. 抽真空前确认气、液管上的截止阀处千关闭状态。
b. 用充注导管将调节阀与真空泵连接到气阀和液阀的检测接头上。同时从气、液管
抽真空
1. 5~2. Oh, 至真空度达到— 756mmHg 。如达不到要求的真空度，则说明有泄漏，
应再次进行漏气检查。若无泄漏，应再抽
1. 5~2. Oh 。如果确保尤泄漏的条件下，两次抽
真空都不能保持真空度，则说明管内有水分。此时向管道内充入0. 05MPa 氮气和少最制
冷剂破坏真空度，再次抽真空2h, 保真空lh。如还达不到— 756mmHg, 则重复操作，直
至保真空lh 压力不会升为止。
c. 停止抽真空时，先关闭阀门，再给真空泵断电。
对于R407C 或R410A 的系统，在直接接触制冷剂的地方，应使用专用工具和
仪表。
9) 制冷剂充注
CD 检查管径及附件型号、规格无误，管路连接正确后，先对制冷剂管路进行吹扫、
气密性试验，对漏点进行不漏测试，试压满足要求后，对管路进行真空干燥，然后才能充
注制冷剂。
＠按现场的安装情况统计制冷剂管道型号、管长，按厂家所给公式计算制冷剂的充
灌量，按需充注相应种类的制冷剂。
＠制冷剂充灌应在未开机状态下从气、液管同时充注。如果制冷剂不能完全加入，
可在开机时，从气管检测接口处充注气态制冷剂。
＠制冷剂质量的计量应在允许误差范围内。
＠充注的制冷剂星应做记录，以便日后维修保养。
(5) 冷凝水管安装
多联机的冷凝水的排放方式分为自然排水和强制排水。自然排水的安装方式与风机盘
管相同，其要点如下：
1) 排水管管径应大千等于连接管管径。
2) 冷凝水管应做保温以防止结露。
3) 水平排水管坡度不小千0.01 。
4) 排水软管悬挂支架间距为1~1. 5m 为宜。

--- PDF页6054 ---
38. 8 
制冷设备的安装
517 
5) 集中排水管的管径应与室内机运行容量相匹配。图38-115 为集中排水管安装示意图。
j 
三管
图38-115
集中冷凝水管连接图
6) 配管作业结束后应检查排水流向，确保排水顺利。
有些室内机内标准配置排水提升泵，属于强制排水。此时，排水升程管高度应小于
310mm, 与室内机距离小于300mm, 并以适当拐角进入室内机，如图38-116 所示为某产品
样本上给出的室内机冷凝水管安装图。若现场将自然排水改为强制排水时，需加装排水泵。
安装排水泵时，应将原有排水口用橡胶塞封堵，并将水泵排水管引至室内机上侧备用排水口。
图38-116
冷凝水管连接图
(6)
电气系统安装
多联机系统电气系统的安装应注意：
1) 每台室外机必须安装独立电源，并应满足产品要求的电压和电流。
2)
电线、接线器、接线柱、电源开关、漏点开关等电器部件应符合国家电工标准，
严格按照技术要求选择。
3) 共用一台室外机的室内机的电源尽量在同一回路上。
4)
电源电压应与设备额定电压相符，误差不超过土10% 。配电系统应能满足设备对
电压、电流和功率的要求。
5) 机组外壳应有可靠的接地。
6) 强电线缆不可和控制弱电接线共穿一根管。
7) 室内机的有线控制器应按用户要求安装在方便操作的地方，避开有油污、腐蚀性
气体、灰尘产生的地方，避免将控制器安装在可能有易燃气体泄露的地方，并应远离强电
磁辐射源。
8) 对千同一室外机系统，室外机与室内机的通信线采用一对一连接，即将一个系统
内的室外机和室内机通过通信线串联起来。

--- PDF页6055 ---
518 
38 
通风与空调工程
径
外
简
线
室
接
，
台
连
线
6
一
路
—
|
|
1
_
J
三
『
』
1
|
『
1
-
』
-- 
多
制
一
制
管
线
一
一
个
媒
信
一
屏
用
最
控
－
一
冷
通
－
广
－
采
，
央
－
］
－
－
－
接
中
二
」
－
－
－
－
__ 
统
系
连
与
＿
－
＿
＿
制
－
、
，
＿
－
广
－
图
畔
飞
劂
－
－
－
冠
是
显
L
-
」
加
0
口
1
1
门
1
1
+
1
1仕
口
1
1
口
净
－
广
一
一
”
图
都
明
线
「
「
T
－
图三
/
二
制
和
种
机
－
－
h
-
控
机
这
内
一
－
－
－
备
内
。
室
－
－
－
－
设
室
台
和
－
一
厂
一
一
片
－
----
牌
有
2
8
机
夕
－
品
所
1
卜
--- 
)
广
一
某
，
为
室
一
为
2
m
多
的
一
7
m
最
有
－
—
—
-
5 
1 
1
7
机
所
L
」
．
内
时
8 
30 
图
于
室
同
、
、
L I'
, 
不
机
便
3. 系统调试
检查室内机配管尤误后，应对室内机逐台试运转。制冷与制热模式应分别进行测试，
以判断系统的稳定性及可靠性。
试运转时应检测的内容包括：
(1) 检查设备等在安装过程中有无损坏。
(2) 对管道、设备、附件、配线的连接进行检查，确认无误。
(3) 系统运行时不应有异常振动和噪声。
(4) 系统正常运行尤故障，压缩机的吸、排气温度、压力、排气过热度、室内温度、
送风温度、气、液管温度、电子膨胀阀的开度等应在合理范围内。工作电流应在规定范围
内；风机叶轮旋转方向应正确，运行应平稳；控制设备、安全装置应正常动作。
(5) 室内状态参数满足设计要求。
(6) 系统冷凝水排除顺畅，提升泵丁作正常。
(7) 先对室内机进行逐一试运行，再对
整个系统进行联合运行调试。
38.8.6 
空调蓄冷设备安装
蓄冷空调系统指将冷量以显热、潜热的
形式蓄存在某种介质中，并能够在需要时释
放出冷簸的空调系统，应用最为广泛的是水
蓄冷和冰蓄冷系统。
38.8.6.1 
水蓄冷系统
水蓄冷系统是指利用水的显热蓄存冷量
的蓄冷系统。水蓄冷系统原理如图
38-118
所示。
负荷
压力维持阀
止回阀
制冷机组
图38-118
水蓄冷系统原理图

--- PDF页6056 ---
38. 8 
制冷设备的安装
519 
38.8.6.2 
冰蓄冷系统
冰蓄冷系统指的是通过制冰方式，以冰的相变潜热为主蓄存冷鼠的蓄冷系统。
冰蓄冷系统可采用并联或串联两种布置方式。
(1) 并联系统
双工况制冷机组与蓄冰装置并联设置时，两个设备均处在高温端，能均衡发挥各自的
效率，适用千全蓄冷系统和供水温差小的部分蓄冷系统，并联系统如图38-119 所示。
双工况主机
三了二亡
竺
-----~--1 
I 
LY~ 
』
砃
丁
乙二醇回水管
L. 一一一一一一一一一一一一·LY--~-----------
管
水
回
水
冷
_ 
零
l1 
_____ 
7( 
__ 
11_
, 
____ 
L 
-t-
」
」
0
?+ 
T 
I 
___ 
L~ 冷水供水管
...:a 
图38-119
双工况制冷机组与蓄冰装置并联系统图
(2)
串联系统
双工况主机与蓄冰装置串联布置时，控制点明确，运行稳定，可提供较大温差供冷。
1) 主机上游
制冷机组处千高温端，制冷效率高；蓄冰装置处千低温端，融冰效率低。主机上游串
联系统如图38-120 所示。
双工况主机
AT 
管
水
1
I
I
I
I
Y 
回
－
醇
L
二
一
乙
h
嘉
_ 
冷水泵（变频）
} 
r--令亡L--t
冷水回水管
LY-= 
板
换
电动调节阀
乙二醇供水管
, 
LY. 
L----t
冷水供水管
图38-120
主机上游串联系统图

--- PDF页6057 ---
520 
38 
通凤与空调工程
2) 主机下游
制冷机组处千低温端，制冷效率低；蓄冰装置处于高温端，融冰效率高。主机下游串
联系统如图38-121 所示。
双工况主机
A1 
冷水泵
L--t 冷水供水管
I 
L----L一二二一~冷水回水管
图38-121
主机下游串联系统图
3) 外融冰系统
蓄冰装置内的水为动态，效率高，融冰速率大，为开式系统。外融冰系统如图38-122
所示。
竺
管
稣
一
Y 
醇
二
L
乙
l
g
T
h
i勹
LY-一二二
一次冷水回水管
. 
「-----Ll---,
, 
I 
I 
I 
I 
I 
I 
二次冷水泵（变频）
广癹2亡二次冷水回水管
I 
I 
I 
I 
2~ 二次冷水供水管
一次冷水泵（变频）
图38-122
外融冰系统图
4) 双蒸发器外融冰系统
双工况制冷机组设两个蒸发器，夜间制冰（乙二醇蒸发器），白天制冷（冷水蒸发
器），为开式系统。双蒸发器外融冰系统如图38-123 所示。
38.8.6.3 
蓄冷系统设备的安装
蓄冷系统中的制冷机组、水泵和换热器等设备的安装方法与常规安装方法类似，重点
阐述蓄冷设备的安装。

--- PDF页6058 ---
乙二醇供水管
LY . 
LY 
38.8 
制冷设备的安装
521 
一次冷水泵（变频）
图38-123
双蒸发器外融冰系统图
二次冷水泵（变频）
r-仓L仁勹二次冷水回水管
I 
2~ 二次冷水供水管
(1) 蓄冷设备安装前应进行设备基础验收，整装蓄冷设备的基础表面应平整，倾斜度
不应大于5%。。
(2) 蓄冷设备到场后，应进行开箱检查，并做好验收记录。
(3) 整装蓄冷设备在临时存放及运输过程中，与设备底面的接触面应平整。盘管式蓄
冷设备在运输及安装时，应保持水平。
(4) 蓄冰槽吊装前，应清除蓄冰槽内或封板上的水、冰及其他残渣。
(5) 蓄冰盘管吊装至预定位置后进行找正、找平。蓄冰盘管布置应紧凑，蓄冰槽上方
应预留不小千1. 2m 的净高作为检修空间。盘管式蓄冰设备进液口必须安装过滤器，且过
滤器的滤网应满足盘管厂家的要求。
(6) 蓄冷设备安装时应采用加垫片的方式进行找平。同一系统中多台蓄冷设备基础的
标高应一致，平面位置允许偏差为10mm, 标高允许偏差为土10mm 。
(7) 现场制作钢制水蓄冷槽等装置时，其焊接应符合现行国家标准《立式圆筒形钢制
焊接储罐施工规范》GB 50128 、《钢结构工程施工质量验收标准》GB 50205 和《现场设
备、工业管道焊接丁程施工规范》GB 50236 的有关规定。
(8) 蓄冷槽（罐）与底座应进行绝热处理，并应连续均匀地放置在水平平台上，不得
采用局部垫铁方法校正设备的水平度。
(9) 封装式蓄冰设备安装时，冰球装罐时应防止冰球与钢铁、混凝土等物体相碰击或
冰球之间的互相撞击，安装时严禁杂物进入罐内。
(10) 整装蓄冷设备底部与基础之间应加设绝热保温措施，绝热材料与厚度应符合设
计要求。
(11) 现场制作开式蓄冷装置时，装置顶部应预留检修口；槽内宜做集水坑；排水泵
可采用固定安装或移动安装方式；装置应安装注水管，最低处应设置排污管，并在排污管
上加设阀门。
(12) 冰片滑落式蓄冰设备进行现场组装时，布水器水平度误差不应大于1%。，蒸发
器垂直误差不应大千1%。。
(13) 大温差低温供水的风机盘管，应按照现行国家标准《风机盘管机组》
GB/T

--- PDF页6059 ---
522 
38 
通风与空调工程
19232 在相应低温工况下逐项检验合格。
04) 安装千低温送风系统的风管和风口，均应具有可证明在设计送风温度下表面不
会发生结露的检验报告。
(15) 蓄冰设备的接管应满足设计要求。温度和压力传感器的安装位置处应预留检修
空间。盘管上方不应有主干管道、电缆、桥架和风管等。
(16) 管道系统试压和清洗时，应将蓄冰槽隔离。冰蓄冷系统管道充水时，应先将蓄
冰槽内的水填充至视窗上0% 的刻度上，充水之后，不应再移动蓄冰槽。
(17) 采用隔膜式蓄冷罐的隔膜应满布，且升降应自如。
(18) 采用内壁保温的水蓄冷罐，应符合相关绝热材料的施工工艺和验收要求。绝热
层、防水层的强度应满足水压的要求。
(19) 输送乙二醇溶液的管路不得采用内壁锁锌的管材和配件。
(20) 乙二醇溶液的成分及比例应符合设计要求；添加乙二醇溶液前，管道应试压合
格，且冲洗干净；乙二醇溶液添加完毕后，在开始蓄冰模式运转前，系统应运转不少于
6h, 系统内的空气应完全排出，乙二醇溶液应混合均匀，再次测试乙二醇溶液的密度，
浓度应符合要求。
(21)
乙二醇管路系统中所有的手动和电动阀门，均应保证其动作灵活且严密性好，
既无外漏也无内漏；电动阀门应严格按照设计要求的压力来选择，并核实阀门的阀板所能
承受的压力；电动阀门的两侧应设置检修阀，以便系统检修。
(22) 封闭容器或管路中的安全阀应按设计要求设置，并应在设定压力情况下开启灵
活，系统中的膨胀罐应工作正常。
(23) 蓄冷系统的接管应满足设计要求。当多台蓄冷设备支管与总管相接时，应顺向
插入，两支管接入点的间距不宜小千5 倍总管管径长度。
(24) 蓄冷系统保温材料的强度、密度、导热系数、耐热性能、吸水率及品种、规格
均应符合设计要求。一般施工顺序为先绝热层、后防潮层、再保护层。
38.8.6.4 蓄冷空调系统的调试
蓄冷空调系统的调试应符合下列规定：
(1) 槛冷空调系统调试前，应进行制冷机组、水泵、蓄冷设备、换热器、末端空调系
统等单体设备的试运行和调试。
(2) 系统中载冷剂的种类及浓度应符合设计要求。
(3) 在各种运行模式下系统运行应正常平稳；运行模式转换时，动作应灵敏可靠。
(4) 系统各项保护措施反应应灵敏，动作应可靠。
(5)
蓄冷系统在设计最大负荷工况下运行应正常。
(6) 系统正常运转不应少千一个完整的蓄冷一释冷周期。
(7) 系统运行过程中管路不应产生凝结水等现象。
(8)
自控计最检测元件及执行机构工作应正常，系统各项参数的反馈及动作应正确、
及时。

--- PDF页6060 ---
38. 9 
空调水系统设备安装
523 
38. 9 
空调水系统设备安装
38. 9. 1
水泵安装
38. 9. 1. 1 
水泵的分类
水泵的种类比较多，空调用水泵主要是离心式水泵。按水泵的安装形式分为立式离心
水泵、卧式离心水泵等，以下主要针对离心式水泵安装进行阐述。
38. 9. 1. 2 
水泵的安装工艺流程
基础验收-设备开箱检查-吊装就位-水泵找平-配管及附属设备安装-水泵试
运转。
38. 9. 1. 3 
离心泵安装
1. 基础验收
(1) 基础规格和尺寸应满足设计要求。
(2) 基础表面应平整，尤蜂窝、裂纹、麻面和露筋。
(3) 基础四周应有排水设施。
(4) 基础位置应满足操作及检修的空间要求。
2. 设备开箱检查
按装箱单清点泵的零件和部件、附件和专用工具，应无缺件；防锈包装应完好，尤损
坏和锈蚀；管口保护物和堵盖应完好。核对泵的主要安装尺寸，并应与工程设计相符。
3. 吊装就位
在起吊搬运离心泵时，绳索应该拴在离心泵底座位置上，不能单独对电机或泵体施
力，进行拖运或吊装。绳索的扣节应牢固，在悬吊状态下，离心泵应保持平稳。
4. 水泵找平
整体安装的泵安装水平度、垂直度，应在泵的进、出口法兰面或其他机加工面上进行
检测：卧式水泵纵向安装水平偏差不应大千
0. 10/1000, 横向安装水平偏差不应大于
0.20/1000; 立式水泵安装垂直度偏差不应大于0. 10/1000 。
解体安装的泵的安装水平，应在水平中分面、轴的外露部分、底座的水平加工面上
纵、横向放置水平仪进行检测，其偏差均不应大于0.05/1000 。
联轴器的径向位移、轴向倾斜和端面间隙，应符合随机技术文件的规定；无规定时，
应符合现行国家标准《机械设备安装主程施工及验收通用规范》
GB 50231 的有关规定；
联轴器应设置护罩，护罩应能罩住联轴器的所有旋转零件。
5. 配管及附属设备安装
(1) 管道安装要求
1) 管子内部和管端应清洗洁净，并应清除杂物；密封面和螺纹不应损伤。
2) 泵的进、出管道应有各自的支架，泵不得直接承受管道等的质量。
3) 相互连接的法兰端面应平行；螺纹管接头轴线应对中，不应借法兰螺栓或管接头
强行连接；泵体不得受外力而产生变形。
4) 密封的内部管路和外部管路，应按设计规定和标记进行组装；其进、出口和密封

--- PDF页6061 ---
524 
38 
通凤与空调工程
介质的流动方向，严禁发生错乱。
5) 管道与泵连接后，应复检泵的原找正精度；当发现管道连接引起偏差时，应调整
管道。
6) 管道与泵连接后，不应在其上进行焊接和气割；当需焊接和气割时，应拆下管道
或采取必要的措施，并应防止焊渣进入泵内。
(2)
附属设备的安装
水泵进出口管道的附属设备包括压力表、真空表和各种阀门等，其安装应符合下列
要求：
1) 管道上真空表、压力表等仪表节点的开孔和焊接应在管道安装前进行。
2) 就地安装的显示仪表应安装在手动操作阀门便千观察仪表显示的位置；仪表安装
前应外观完整、附件齐全，其型号、规格和材质应符合设计要求；仪表安装时不应敲击及
振动，安装后应牢固、平整。
3) 各种阀门的位置应安装正确，动作灵活，严密不漏。
38. 9. 1. 4 
管道泵安装
管道泵一般为单吸单级离心泵，其进、出水口相同并在同一直线上，为立式泵。管道
泵适用于小型的空调水循环系统，直接安装在循环水管道上，不需设置基础。安装时应注
意以下几点：
(1) 管道泵在防锈保证期内不宜拆卸，可只清洗外表。
(2) 设备的密封部位在安装时应保持清洁，密封零件应进行清洗，密封端面完好无
损，防止杂质和灰尘带入密封部位。
(3) 在安装过程中严禁碰击、敲打，以免使机械密封摩擦时破损而密封失效。
(4) 安装时在与密封相接触的表面应涂一层清洁的机械油，以便能顺利安装。
(5) 安装静环压盖时，拧紧螺栓必须受力均匀，保证静环端面与轴心线的垂直要求。
(6) 设备在运转前必须充满介质，以防止干摩擦而使密封失效。
38. 9. 1. 5 
水泵的隔振
对千有噪声控制要求的场所内，水泵安装应采取隔振措施，水泵隔振主要包括以下几
个内容：水泵机组、管道、支架隔振。对于隔振要求严格的场所，还可通过浮筑楼板施工
进行隔振降噪。
1. 水泵机组隔振
(1) 水泵机组隔振的一般规定
1) 水泵机组隔振方式应采用支撑式。一般在水泵机组下面设置混凝土台座或型钢机
座，在混凝土台座或型钢机座与设备基础间安装隔振装置。
2) 水泵机组隔振应根据水泵型号规格、转速、荷载值、频率比要求等因素选用隔振
装置。常用隔振装置有橡胶隔振器、橡胶隔振垫和弹簧隔振器。
3) 立式水泵机组不应采用弹簧隔振器。
4) 采用弹簧隔振器安装时，水泵机组应有限制位移措施。
5)
同一台水泵机组的各个支承点的隔振装置，应选用同种规格、型号的隔振元件。
6) 水泵机组隔振装置应成对放置，且不小千4 个。
7) 水泵机组隔振装置应符合下列要求：弹性性能优良，固有频率合适；承载力大，

--- PDF页6062 ---
38. 9 
空调水系统设备安装
525 
强度高，阻尼比适当；性能稳定，耐久性好；抗酸、碱、油的侵蚀能力较好；维修、更换
方便。
(2)
隔振装置的安装要求
1) 隔振装置应按水泵机组的中轴线做对称布置。橡胶隔振垫的平面布置可顺时针或
逆时针方向布置。
2) 当水泵机组隔振装置采用六个支承点时，其中四个布置在混凝土台座或型钢机座
四角，另两个应设置在长边线上，并调节其位置，使六个隔振装置的压缩变形量尽可能保
持一致。
3) 立式水泵机组隔振安装使用橡胶隔振器时，在水泵机组底座下，宜设置型钢机座
并采用描固式安装；型钢机座与橡胶隔振器之间应用螺栓（加设弹簧垫圈）固定。橡胶隔
振器与设备基础应通过地脚螺栓固定。
4) 橡胶隔振垫的边线不得超过混凝土台座或型钢机座的边线；型钢机座的支承面积
不小于隔振装置顶部的支承面积。
5) 橡胶隔振垫单层布置，频率比不能满足要求时，可采取多层串联布置，但隔振垫
层数不宜多于五层。串联设置的各层橡胶隔振垫，其型号、块数、面积及橡胶硬度均应完
全一致。
6) 橡胶隔振垫多层串联设置时，每层隔振垫之间用厚度不小于4mm 的锁锌钢板隔
开，钢板应平整，隔振垫与钢板应用胶粘剂粘结。锁锌钢板的平面尺寸应比橡胶隔振垫每
个端部大10mm。锁锌钢板上、下层粘结的橡胶隔振垫应交错设置。
7) 施工安装前应及时检查，安装时应使隔振装置的静态压缩变形量不得超过最大允
许值。
8) 水泵机组安装时，其安装水泵机组的支承地面要求平整，且应具备足够的承载
能力。
9) 机组隔振装置应避免与酸、碱和有机溶剂等物质相接触。
(3) 混凝土台座和型钢机座
1) 一般在水泵机组底座下宜设置混凝土台座或型钢机座，当水泵机组底座的刚度和
质最满足设计要求时，可不设置混凝土台座，但应设置型钢机座。
2) 水泵机组在混凝土机座上的布置，应力求其重心和混凝土台座的平面中心在同一
垂直线上。
3) 混凝土台座的尺寸应按下列规定确定：
心长度应不小千水泵机组共用底座的长度。
＠宽度应不小千水泵机组共用底座的宽度，且共用底座的地脚螺栓中心距混凝土台
座边线不宜小于150mm 。
＠高度为长度的1/10,--..,1/8, 且不小千150mm 。
＠混凝土台座的质最应不小于水泵机组的总质量，一般宜为水泵机组总质最的1. 0,--.., 
1.5 倍。
＠混凝土台座尺寸以10mm 整倍数计。
4) 混凝土台座与水泵机组底座的固定宜采用描固式安装方式。一般可在混凝土台座
上表面预埋钢板、上焊螺栓；或在混凝土台座上预留贯穿地脚螺栓孔，用地脚螺栓将水泵

--- PDF页6063 ---
526 
38 
通风与空调工程
底座与混凝土台座固定后，进行灌浆封孔。
5) 混凝土台座应配钢筋，其混凝土强度等级不应小于C18 。
6) 混凝土台座和型钢机座安装时与墙面净距离应不小千0. 7m 。
2. 管道隔振
(1) 管道隔振的一般规定
1)
当水泵机组采取隔振措施时，水泵吸水管和出水管均应采用管道隔振装置。
2) 管道隔振装置应具有隔振和位移补偿双重功能。
3) 采用管道隔振装置时，应根据隔振、位移要求和环境条件等因素选用，应采用可
曲挠管道配件。
4) 当采用可曲挠管道配件时，应根据安装位置、泵房面大小、隔振和位移补偿要求、
管道配件数量、管径大小等因素，选用法兰或螺纹连接的可曲挠接头、弯头或其他可曲挠
管道配件。
5) 管道穿墙和穿楼板处，均应有防固体传声措施。
(2) 管道隔振的安装要求
1) 管道安装应在水泵机组隔振装置安装24h 后进行。
2) 安装在水泵进、出水管上的可曲挠软接头，必须安装在紧邻水泵进、出口处。
3) 可曲挠管道配件应在不受力的自然状态下进行安装，严禁处于极限偏差状态。
4) 可曲挠管道配件可明装，也可暗装。配件外严禁刷油漆，橡胶材质软接头应避免
与酸碱、油类和有机溶剂相接触。
5) 法兰连接的可曲挠管道配件的特制法兰与普通法兰连接时，螺栓的螺杆应朝向普
通法兰一侧。
3. 支架隔振
(1)
当水泵机组的基础和管道采取隔振措施时，管道支架应采用弹性支架。
(2) 弹性支架应具有固定加设管道与隔振双重功能。
(3) 支架隔振装置应根据管道的直径、重最、数量、隔振要求和与楼板或地面的距
离，可选用弹性支架、弹性托架、弹性吊架。
(4) 框架式弹性支架的荆号应根据隔振要求、水泵机组转速和水泵机组安装位置确定。
(5) 弹性支架数量应根据管道重量确定，支架悬挂物体的总重量应不大于支架容许额
定荷载量。
(6) 弹性吊架应均匀布置，间距可按表38-112 的规定。
弹性吊架安装间距表
表38-112
序号
公称直径DN (mm) 
安装间距
(m)
1 
25 
2~3 
2 
50 
2. 5~3. 5 
3 
80 
3~4 
4 
100 
5~6 
5 
125 
7~8 
6 
150 
8~10 

--- PDF页6064 ---
38.9 
空调水系统设备安装
527 
4. 浮筑楼板隔振
建筑工程中对于隔振降噪要求较高的设备层或设备机房，可通过浮筑楼板缩减动力设
备运行、维护保养等产生的振动噪声对楼下及四周的传递。浮筑楼板主要由敷设在建筑结
构楼面上的橡胶隔振垫或橡胶隔振器和玻璃棉、钢板、防水层、钢筋混凝土浇筑的浮筑层
组成。
(1) 结构形式
按照隔振层铺设形式可分为点铺式和满铺式两种方式，具体结构如图38-124 所示。
动力设备、管道按照普通隔振方法安装在浮筑楼板上方，能起到双层复合隔振效果，比普
通隔振效率更高。
(2) 施工工艺流程
寸，
凸
令心
' 
• 
' 
橡胶隔振垫
(a) 
图38-124
浮筑楼板结构示意图
(a)
满铺式；
Cb) 点铺式
(b) 
结构楼板找平和防水处理-围边胶安装-橡胶隔振器（垫）安装-安装钢板和防水层
-浮筑地台施工-密封胶安装。
(3) 施工要点
1) 施工前应将结构楼板面上杂物清除，用水泥砂浆做不小千20mm 厚找平层；找平
层清理干净后在其上刷两遍聚合物水泥防水涂料，四周上翻300mm 高，然后再用水泥砂
浆做20mm 厚防水保护层；重点处理好地漏、管道、墙、门洞等重要部位处的防水节点。
2) 清理干净现场，复核摆放隔振器位置处的地面平整度，使用仪器进行测量，精度
控制在地板平面每平方米内高差不超过3mm 。
3) 在墙休上安装围边胶时，围边胶应安装牢靠，不能刚性固定在墙面上，高度应符
合设计图纸要求。对于采取局部浮筑楼板施工方法时，砌筑砖墙的高度应不低千200mm 。
4) 点铺式应根据图纸要求弹线确认隔振器位置，按设计间距放置浮筑地板隔振器，
位置误差不应超过3cm。遇墙身不规则时，须保证隔振器边缘距墙面不超过150mm,
否
则应增加一列隔振器。用少扯万能胶将隔振器与地面粘贴固定，最后在所有隔振器间铺满
玻璃棉。
5) 满铺式在铺满隔振垫后，在其上面铺设一层防水纸。点铺式需在隔振器上方安装
3mm 厚的钢板，钢板间用电焊固定，然后再铺设一层防水纸。
6) 防水纸应卷在围边胶上口，与墙面接触，避免渗水进入隔振层中。防水纸铺设搭
边不小于50mm, 用胶水或胶带将搭边处粘贴封死。

--- PDF页6065 ---
528 
38 
通风与空调工程
7) 浮筑地台应根据设计要求布设钢筋网片，钢筋一般采用10mm 的螺纹钢，间距
200mm, 双层双向，然后浇筑混凝土。
8) 混凝土采用的强度等级应根据设计要求选用。混疑土浇筑前，与墙壁踢脚相接处
应用木板隔开，待混凝土凝固后再取出木板。混凝土应一次性浇筑完成，厚度一般不小
于100mm 。
9) 混凝土浇筑完待达到设计强度后，修整围边胶，然后填防水嵌缝密封胶，并确保
外观质最符合要求。
10) 浮筑地板全部施工完成后必须完全独立，与周边墙体、结构楼板等无任何刚性
连接。
38.9.2
冷却塔安装
冷却塔是一种使空气和水在塔内进行热交换，从而降低冷却水温度的设备。机械通风
式冷却塔，是空调系统中使用最为广泛的一种冷却塔，多用于城市商用建筑物中央空调系
统中。
38.9.2.1 
冷却塔的分类
机械通风式冷却塔可分为鼓风式和抽风式两种，分别利用鼓风机或抽风机强制空气流
动。其优点是冷却效率高、稳定、占地面积小、基建投资少，缺点是运行费用高。
1. 机械通风冷却塔的分类
鼓风式：点滴式、薄膜式、点滴薄膜式-逆流式。
抽风式：点滴式、薄膜式-逆流式或横流式、点滴薄膜式-逆流式。
2. 机械通风冷却塔的组成
抽风式冷却塔应用较多，按水和空气在填料中的流动方向分为逆流式和横流式。鼓风
式冷却塔主要用千小型冷却塔或水对风机有侵蚀性的冷却塔中。
冷却塔的组成及各部分的作用，见表38-113 。
冷却塔组成各个部分作用
表38-113
编号
名称
作用
备注
1 
淋水装置
将热水溅散成水滴或形成水膜，增加水与空气接触面积和时间，促进
分点滴式和薄
水与空气的热交换，使水冷却
膜式
2 
配水装詈
由管路和喷头组成，将热水均匀地分配到整个淋水装置上，分布是否
分固定式、池
均匀，直接冷却效果、飘水多少
式、旋转布水
3 
通风设备
机械通风冷却塔巾电机、传动轴、风机组成，产生设计要求的空气流
量，达到要求的冷却效果
空气分配装置
由进风口、百叶窗、导风板等组成，引导空气均匀分布在冷却塔整个
4 
截面上
通风筒
创造良好的空气动力条件，减少通风阻力并将塔内的湿空气送往高空，
机械通风冷却
5 
减少湿热空气回流
塔又称筒体
除水器
将要排出去的湿热空气中的水滴与空气分离，减少逸出水抵损失和对
又称收水器
6 
周围环境的影响

--- PDF页6066 ---
38. 9 
空调水系统设备安装
529 
续表
编号
名称
作用
备注
塔体
外部围护结构。机械通风与风筒式的塔体是封闭的，起支撑、围护和
7 
组合气流的功能
集水池
位于塔下部或另设汇集经淋水装置冷却的水，集水池还起调节流量作
8 
用，应有一定的储备容积
进水管将热水送往配水系统，进水管上设阀门，调节进塔水量，出水
集水池设补充
9 
输水系统
水管、排污管、
管将冷水送往用水设备或循环水泵，必要时多塔之间可设置连通管
放空管等
10 
其他设施
检修门、检修梯、走道、照明灯、电气控制、避雷装置及测试所需的
测试部件等
38.9.2.2 冷却塔的安装工艺流程
施工准备-基础检验-设备开箱检查-设备搬运-冷却塔本体安装-冷却塔各个部件
安装-配管安装-试运转、检查验收。
38.9.2.3 
冷却塔的安装
1. 机械通风冷却塔
逆流式和横流式冷却塔的性能比较，见表38-114 。
逆流式和横流式冷却塔的性能比较
表38-114
塔型
1 
性能比较
1. 冷却水与空气逆流接触，热交换效率高，当循环水量和容积散质系数相同，填料容积比横流式要少
约15%~20%;
逆流式
I
2. 循环水量和热工性能相同，造价比横流塔低约20%~30%;
3. 成组布置时，湿热空气回流影响比横流塔小；
4. 因淋水填料面积基本同塔体面积，故占地面积要比横流塔小约20%~30%
L 塔内有进入空间，采用池式布水，维修比逆流塔方便；
2. 高度比逆流塔低，结构稳定性好，并有利于建筑物立面布置和外观要求；
横流式
I
3. 风阻比逆流塔小，风机节电约20%~30%;
4. 配水系统所需水压比逆流塔低，循环水泵节电约15%~20%;
5. 填料底部为塔底，滴水声小，同等条件下噪声值比逆流塔低3~4dB(A)
2. 冷却塔的布置
冷却塔的布置应按照设计单位的施工图纸确定。
(1) 单侧进风的冷却塔，进风口宜面向夏季主导风向。
(2) 双侧进风的冷却塔，塔排的长轴宜平行千夏季主导风向。
(3) 多台（排）冷却塔布置时，冷却塔相互间距应符合设计规范要求。
(4) 冷却塔的位置宜靠近主要用水装置。
(5) 冷却塔进风口侧的建（构）筑物不应影响冷却塔的通风。
3. 玻璃钢冷却塔的安装
冷却塔安装应符合现行国家标准《通风与空调工程施工规范》
GB 50738 的规定，并

--- PDF页6067 ---
530 
38 
通凤与空调工程
参照设备生产厂家的技术文件进行安装和组装。
(1) 施工前熟悉有关技术资料和施工图，了解设备的布置、方位、基础的外形结构、
周围的环境条件、管线的基本布置等，明确设备的型号、外形、重量、到现场的安装形
式等。
(2) 冷却塔基础应符合设计要求，按现行国家标准《机械设备安装工程施工及验收通
用规范》GB 50231 的规定进行复检，进风侧距建筑物应大于lm 。
(3) 冷却塔包装必须牢固可靠，有安全起吊标志。产品随机文件包括出厂合格证、装
箱单、产品易损件明细表、产品说明书。
(4) 冷却塔与基础预埋件应连接牢固，连接件应采用热锁锌或不锈钢螺栓，其紧固力
应一致，均匀。
(5) 设备搬运时，齿轮减速器不可倒放，塔体和风机叶片及填料等上面不准堆放
重物。
(6) 冷却塔设备各部件的组装应全部采用螺栓连接，不可现场焊接。对冷却塔各构件
进行外观检查且尤明显变形或缺陷，结构件防腐符合要求。
(7) 冷却塔安装应水平，单台冷却塔安装的水平度和垂直度允许偏差均为2/1000 。
同一冷却水系统的多台冷却塔安装时，各台冷却塔的水面高度应一致，高度偏差值不应大
千30mm 。
(8) 整装冷却塔安装
1) 确定地脚螺栓的设置方法。用水准仪测量设备基础上垫铁的标高并进行调整，每
组垫铁应放置整齐平稳，并接触良好。
2) 冷却塔吊装一般采用塔吊或汽车吊。吊装时吊索应设置在钢架位置，且应采取措
施防止损伤防腐层，必要时应设置吊装横梁。
3) 冷却塔的纵横轴线位置及进、出水口及喷嘴的方位与设计图一致。冷却塔安装必
须保持水平，布水均匀。地脚螺栓固定应牢固。垫铁点焊时必须配备足够的灭火器材并派
专人实施防火监护才能施焊。
(9) 组装冷却塔安装
1) 支架及下塔体安装
依据设备图及纵横轴线确定地脚螺栓的位置，按规范要求对冷却塔基础进行处理，用
水准仪测最、调整垫铁的标高。安装两个及两个以上冷却塔时其出水口位置应处于同一
平面。
冷却塔出厂前在厂内预先试装且对各构件进行编号，现场组装时必须一一对号实施
装配。
下塔体组装应确保密封无泄漏，并采用液体连通器测量下塔休上沿口，其水平度误差
应符合规范要求。
2) 壳体安装
产品表面平整光滑无折皱，板块四周边缘无分层、裂隙和漏胶现象。依次将壳体板按
从下往上的顺序连同密封条与下塔体（集水槽）拼接，板间连接与搭接用锁锌螺栓连接，
待所有螺栓都穿入后，方可分两次拧紧螺栓。板筋横平竖直、上下左右呈直线，确保密封
无泄漏。

--- PDF页6068 ---
38. 9 
空调水系统设备安装
531 
3) 填料安装
贮存填料成型片的地面应平整，按标志要求堆放整齐，高度不宜超过2m, 并远离热
源，防止暴晒。对暂时不用的应采用“三防布“遮盖，隔离火源。填料安装时要求间隙均
匀、顶面平整、无塌落和叠片现象，填料片不得穿孔破裂。
在确认冷却塔支架安装完毕，具备不再动火条件下，方可将填料装入塔体内，严禁在
填料上方进行焊接作业。安装时应注意组装块上下的方向性，每层顶面应铺放平整，层间
应清理干净，不得有杂物堵塞。安装过程中需在填料上作业时，必须铺上平板进行，严禁
直接踩踏造成产品损坏。
4)
布水器安装
布水器（配水槽）必须严格按照平面布置和组装设计图纸的要求进行安装，保证布水
器处千水平状态，喷嘴的方向和位置与设计相一致，应将冷却水均匀布洒在填料顶部。
采用旋转布水器布水时，应保证布水管正常运转，管上开孔方向正确、孔口光滑，管
端与塔体间隙以20mm 为宜，管底与填料间隙宜不小于50mm 。
横流塔宜采用带盖板的池式布水，配水池应水平，孔口光滑，积水深度宜不小
于50mm 。
5)
风机安装
风机叶片应强度可靠，表面光沽，各截面过渡均匀，尤裂纹、缺口、毛刺等缺陷。风
机叶片的表面，其可见气泡直径不大于3mm, 展向每100mm 区域内气泡数不超过三个；
风机安装前应置于室内储存。
风机出厂前已完成静平衡，现场装配时，叶片与轮骰法兰对号安装。多塔时风机不可
混装，必须保证叶片与轮载、连接螺栓与螺母不得随意互相调换。电机在上部叶片安装前
应预先放入已拼装好的塔体内，待电动机安装固定后，再装叶片，螺母止退片必须锁紧。
有减速器的再和减速器进行装配。用手盘动检查，应无卡、阻现象。
冷却塔风机叶片端部与四周的径向间隙应均匀，对千可调节角度的叶片，角度应一
致，风机的电流不超过额定值。
00) 配管安装
管道安装应采用场外预制、现场装配的施工方式。在冷却塔设备安装就位后，通过实
地精确测量，确定进、出口水管的坐标位置及法兰面与螺孔的偏转鼠，同时确定活口的位
置，必要时可增加连接法兰。在远离塔区处进行配管和管架制作，有条件的宜进行预拼
装，然后运至现场二次组装，法兰间加橡胶垫片，螺栓均为锁锌件。
与冷却塔连接的进出水管应设独立支架，避免管道的重量直接作用在塔壁上，连接时
管道应处千自然状态，以免影响到冷却塔的正常运转。
循环水泵吸入部分应设置在低千冷却塔水槽水面的位置。为减少返回水趾，应在水泵
出水口设置单向阀。高千冷却塔水槽水面位置的管道，尤其是冷却塔上的横向设置管道应
尽量做得短，并应尽最减少冷却塔停止时的返回水量。散水槽有多个时，在各自散水槽的
输入口部设置水最调节阀。
(11)
电气安装
冷却塔本体周围电气配管应采用场内实地测量，场外预制、预装并焊好接地螺栓，用
不小于4mm2 的锁锡铜线进行跨接。现场组装时冷却塔上部支架利用冷却塔壳体连接螺栓

--- PDF页6069 ---
532 
38 
通凤与空调工程
进行固定，需另行开孔时则采用电钻钻孔的方法。
冷却塔专用电机是在高温水雾中工作，故机件各个部位应严格密封，以保证电机内部
干燥，不受潮湿，电机接线后应密封接线盒能可靠防水。
38.9.2.4 冷却塔防冻设施安装
寒冷地区的冷却塔应按下列要求采取防冻措施：
(1) 应在进风口设置防止水滴外溅的设施。
(2) 当同一循环冷却水系统冷却塔的数量较多时，宜减少运行冷却塔数量，停止运行
的冷却塔的集水池应保持一定量热水循环或采取其他保温措施。
(3) 可采用减小风机叶片安装角、停止部分风机运行、选用允许倒转的风机等
措施。
(4) 在进风口上下缘及易结冰部位设热水化冰管，化冰管的热水流量应与防冻化冰要
求相适应。
(5) 设置能通过部分或全部循环水量的旁路水管，当冬季运行或热负荷较低时，循环
水可通过旁路直接进入集水池。
(6) 冬季可在进风口加挡风板。
38.9.3 
空调水处理设备的安装
38.9.3.1 
水处理设备安装工艺流程
设备基础检查、放线----->吊装就位----->找平、调正----->配管----->试运转----->化验、调控。
38.9.3.2 
软化水设备安装
软水器是一种利用钠型阳离子交换树脂去除水中钙、镁离子，降低原水硬度，达到软
化硬水目的的装置。其工作流程一般由运行（工作）、反洗、吸盐（再生）、正洗（置换）、
注水五个过程循环组成。
全自动软水器是一种运行再生等过程全自动控制的离子交换软水器。其结构主要由自
动控制器、多路阀、树脂罐、盐罐和配管等组成。
全自动软水器安装要求：
(1) 软水器的安装场地应平整，基础应符合规范要求，附近应设有排水沟。
(2) 盐罐安装位置应靠近树脂罐，并应尽量缩短吸盐管的长度。
(3) 现场环境温度应符合产品技术要求。
(4) 过滤型的软水器应按设备上的水流方向标识安装，不应装反；非过滤型的软水器
安装时可根据实际情况选择进出口。
(5) 软水器的电控器上方或沿电控器开启方向应预留不小千600mm 的检修空间。
(6) 软水器进、出水管道上应装有压力表和手动阀门，进、出水管道之间应安装旁通
阀，出水管道阀门前应安装取样阀，进水管道宜安装Y 形过滤器。
(7) 排水管道上不应安装阀门，排水管道不应直接与污水管道连接。
(8) 与软水器连接的各种管道都必须设独立支架。
(9) 树脂装填前用胶带等将中心管管口封住，防止树脂进入中心管；将处理好的树脂
按规定的装填量沿中心管周围填人树脂罐。

--- PDF页6070 ---
38.9.3.3 
电子水处理器安装
1. 结构特点
38. 9 
空调水系统设备安装
533 
电子水处理器按照电场的种类分为高频电磁场、高压静电场和低压电场三种电子水处
理器，其主要功能有阻垢、杀菌、灭藻和缓蚀。其中高频电磁场电子水处理器按照其结构
荆式可分为筒体式和棒式，筒体式一般串接在管路中，棒式则通过锥管螺纹与管路连接。
(1) 筒体式电子水处理器
筒体式电子水处理器一般由电控器和水处理器组成，水处理器由电极和主管、进出水
口等构成。电控器和水处理器通常组装为一体式，如图38-125 所示，也可为分体式。
电极密封盖
图38-125
筒体式电子水处理器结构示意图
(2) 棒式电子水处理器
棒式电子水处理器由电控器、电极及信号线三部分组成，电极主要由探头、中心棒、
安装头等构成，如图38-126 所示，为分体安装。
气
探头
电极
电控器
电极中心棒
安装头
图38-126
棒式电子水处理器结构示意图
2. 安装要点
(1) 筒体式电子水处理器可垂直安装，也可水平安装；可一体安装，也可分休安装。
(2) 棒式电子水处理器的电极棒必须安装在内径大于75mm 的管路中，且应保证姆
根电极棒的处理量不超过其处理范围。
(3) 棒式电子水处理器的电极棒必须安装在金属管路内，如必须与非金属管路接通，
可考虑另增加金属管路以作为电极棒的辅助阴极。
(4) 棒式电子水处理器应安装千用户管路的三通处或拐弯处，不应安装于水流死角
处，且一般建议逆水流安装，如图38-127 所示。

--- PDF页6071 ---
584 
38 
通风与空调工程
电极棒
电极棒
电极棒
系统管路
水
流
方
向
』
水
流
方
向
. 
图38-127
棒式电子水处理器安装示意图
(5)
电子水处理器应串联在被保护的设备进水管路上，并应使所有进入冷却系统或换
热器的水全部通过电子水处理器或流经电极棒。
(6)
当在非循环系统中使用时，应在被保护设备之前设计循环系统，以保证水经过充
分的循环处理后再进入被保护的设备。
(7) 常年运行的电子水处理器应设有旁通管和切换阀门，以方便其检修。
(8) 管道系统的最低点、水箱、换热器等的底部应设排污口。
(9) 安装电子水处理器前应冲刷、清洗系统管路；已结垢系统如已造成管路堵塞，必
须进行疏通后方能加装电子水处理器。
(10)
电子水处理器安装使用地点应无腐蚀性的气体或液体，无剧烈振动和冲击。
38.9.3.4 全程水处理器安装
全程综合水处理器主要由优质碳钢筒体、特殊结构的不锈钢网、高频电磁场发生器、
电晕场发生器及排污装置等组成。具有对水质综合优化处理，防垢除垢、除锈防腐、杀菌
灭藻、超净过滤等功能。广泛应用于中央空调、冷水机组、制冷机、冷却和冷冻循环水系
统等，典型安装工艺如图38-128 所示。
全程综合处理器安装要点：
(1) 设备安装在混凝土基础上，通过地
脚螺栓进行固定，设备垂直度应符合规范
要求。
(2) 设备吊装就位时，严禁碰撞控制器。
(3) 设备安装形式应为旁通式安装，满
足在不停机状态下检查设备及反复冲洗滤体
的需要。
(4) 设备进水口、出水口、排污口、旁
通管均需加装阀门（排污阀需为快速阀），进
图38-128
全程综合水处理器安装示意图
水管路、出水管路上加装压力表。
(5) 设备进出口的管道上，应在靠近管口
处设置管道支架；直接与容器管口相连接的大千或等千DN150 的阀门下面宜设置支架。
(6) 设备主体顶端防护罩及旁通管与构筑物间的距离应大于400mm 。
(7)
主体最大外径距墙体距离应大于400mm 。
(8) 禁止在尤水状态下长时间开启设备。
主千路
阀门
旁
通
路

--- PDF页6072 ---
38. 9 
空调水系统设备安装
535 
38.9.3.5 
加药装置安装
(1) 全自动加药装置结构
中央空调循环水系统配套水处理系统，主要是以全自动加药装置为主。全自动加药装
置主要由溶药箱、加药计量泵、自动控制系统和管路阀门等组成，这些设备一般都组合在
同一个底座上，出厂前已组合完毕。
(2) 全自动加药装置性能特点
］）结构新颖：全自动加药装置施工安装简单、运行维护方便。
2) 应用面广：全自动加药装置的溶药箱容积和计量泵工艺参数及数量可根据加药对
象要求任意组合，能满足各行各业水处理工艺化学加药的要求。
3) 安装、操作简单：施工安装时，装置就位后接好进水口、出药口并接通电源即可
交付调试运行；在运行中只需向装置提供药源，即可具备立即配置药液的条件，又能定时
定晟向目的地投加药液的基本功能；加药量可在o,,..._,100% 范围内进行调整。
4) 可靠性高：全自动加药装置既可采用手动调节，也可采用自动加药方式，运行稳
定可靠。通过在线仪表电流信号控制计扯泵的加药措，实现装置自动调节功能。
(3) 全自动加药装置组合类型可参见（但不局限于）表38-115, 可根据用户要求进
行调整。
全自动加药装置组合类型
装置名称
组合型式
溶药箱容积
计量泵
(m勹
型式
流虽
CL/h)
联胺除氧加药装置
1 箱2 泵
磷酸盐加药装置
1.0 
2 箱2 泵
1.5 
机械隔膜式
缓蚀剂（阻垢剂）加药装置
2 箱3 泵
2. 0 
液压隔膜式
10~1000 
调节pH 值加酸（加碱）装置
3 箱3 泵
3. 0 
柱塞式
38.9.4 
空调系统稳压补水设备安装
38.9.4.1 
空调系统稳压补水方式
表38-115
控制方式
压力
(MPa)
手动
0. 4~25 
自动
空调循环水系统的定压设备，根据定压型式的不同分为开式膨胀水箱定压、气压罐定
压和变频补水泵定压三种。
1. 开式膨胀水箱定压
开式膨胀水箱可用做空调循环水系统的补水、定压设备。水箱位置应设在系统的最高
处。此定压方式在中小型空调系统中应用比较普遍，且控制简单，系统水力稳定性好。
开式膨胀水箱的有效容积V
(m3)
可按照式
(38-6)
计算：
V =Vt+ VP 
(38-6) 
式中
Vt 
水箱的调节容积
(m3)' 一般不应小千3min 平时运行的补水量，且保持水
箱调节水位高差不小千200mm;
U 
系统最大膨胀水最
(m3)'
供热时：江= Ve• (p。/pm -1); 
供冷时：忆=Ve• 0-p。/pm);

--- PDF页6073 ---
536 
38 
通风与空调工程
忆
系统水容量
(m3);
p。
系统水的起始密度
Ckg/m'), 供热时可取水温t。
=5°C 时对应的密度值；
供冷时可取t。=35°C 时对应的密度值；
Pm 
系统运行时水的平均密度
Ckg/m3), 按(ps+p)/2 取值；
Ps 
设计供水温度下水的密度
Ckg/m3);
Pr 
设计回水温度下水的密度
(kg/m3) 。
一般情况下，Vp/ 忆值可按表38-116 取值。
Vp/Vc 的参考值
表38-116
系统
空调冷水
热水
供暖
供／回水温度
('C)
7/12 
60/50 
85/60 
水的启始温度
C'C)
35 
5 
5 
膨胀水鼠Vp/Vc
0.0053 
0.01451 
0.02422 
膨胀水最VP (m3)' 也可按式
(38-7)
估算：
讥＝心t Ve = 0. 0006 X 6.t Ve 
(38-7) 
式中
a 
水的体积膨胀系数，a = 0. 0006L/°C ; 
凶
最大的水温变化值
C°C);
Ve 
系统水容量
(m3)' 可近似按表38-117 确定。
系统的水容量
(L/而建筑面积）
表38-117
系统荆式
运行制式
全空气系统
空气一水系统
供冷
o. 4~0. 55 
0. 7~1. 30 
供暖（热水锅炉）
1. 25~2. 00 
1. 20~1. 90 
供暖（热交换器）
0. 40~0. 55 
0. 70~1. 30 
2. 气压罐定压
适用千水质净化要求、含氧量要求较高的空调循环水系统，且安装位置较灵活。其易
千实现自动补水、自动排气、自动泄水和自动过压保护等，但需设置闭式（补）水箱，还
应回收膨胀水晕。
气压罐的实际容积V
(m3)
可按式
(38-8)
和式
(38-9)
计算：
V = Vmin = f3Vt!O -a) 
(38-8) 
a = (P1 + 100) I (P2 + 100) 
(38-9) 
式中
V 
气压罐实际总容积
(m3);
Vmin 
气压罐最小总容积
(m3);
V 
气压罐的调节容积
(m3);
p 
容积附加系数，隔膜式气压罐一般取1. 05; 
凡
补水泵的启泵压力
(kPa);
E 
补水泵的停泵压力
CkPa);
a 
综合考虑气压罐容积和系统的最高运行工作压力等因素，宜取o. 65,...__.,0. 85, 
必要时可取0. 50,...__.,0. 90 。

--- PDF页6074 ---
38. 9 
空调水系统设备安装
537 
3. 变频补水泵定压
变频补水泵定压方式运行稳定，用千规模较大、耗水量不确定的系统，不适用千中小
规模的空调系统。各个循环水系统宜分别设置补水泵，补水泵的扬程应该比系统补水点的
压力高30,...__,50kPa。当补水管的长度比较长时，应该注意校核补水管的阻力。补水泵的小
时流量，宜取系统水容最的5%, 不应大于系统水容量的10% 。
38. 9. 4. 2 
自动稳压补水设备安装
1. 开式膨胀水箱安装
(1) 成品水箱按箱体分为方形和圆形，采用装配式或焊接式安装。
(2) 膨胀水箱最低水位应高千空调水系统最高点
1. Om 以上。
(3) 现场制作的水箱，满水试验合格后，应将水箱内外表面除锈、打磨焊缝，以及防
腐处理。采用人工除锈应达到St3 级，水箱外部一般刷红丹漆两遍，水箱表面经处理后，
不得在水箱本体上直接焊接。
(4) 水箱安装应水平，箱休可放在条形支座上，支座长度应超出底板外缘100mm 以
上，支座高度不小千300mm 。
(5) 水箱水位采用自动控制时，水位上限应低千溢水管接口下缘至少100mm, 水位
下限应高千箱底200mm。水箱液位测鼠方法主要有浮筒（球）式液位测批、浮球液位开
关、电极式液位开关、电容式液位测量和静压式液位测量等。
(6) 水箱高度H彦1500mm 时，应设置内、外人梯；
H彦1800mm 时，应设置两组玻
璃管液位计。液位计可采用法兰连接或螺纹连接，搭设长度为70,...__,zoomm 。
(7) 在机械循环空调水系统中，为了确保膨胀水箱和水系统的正常工作，膨胀水箱的
膨胀管应接至系统定压点上，一般为循环水泵的吸入口前。在重力循环系统中，膨胀管应
该安装在供水总立管的顶端。
(8) 膨胀水箱上必须配置供连接各种功能用管接口，见表38-118 。
膨胀水箱的配管
表38-118
序号
名称
功能
说明
膨胀水箱与水系统之间的连通管，通过它将系统
接管入口应略高水箱底面，防止沉积
1 
膨胀管
中因膨胀而增加的水量导入水箱；在水冷却时，通
过它将水箱中的水导入系统
物流入系统。膨胀管上不应装置阀门
防止冬季水箱内的水结冻，使水箱内的存水在两
循环管必须与膨胀管连接在同一条管
2 
循环管
接点压差的作用下能缓慢地流动。不可能结冻的系
道上，两条管道接口间的水平距离应保
统可不设此管
持
1. 5~3. Om 
溢流管
供出现故障时，让超过水箱容积的水，有组织地
必须通过漏斗间接相连，防止产生虹
3 
间接排至下水道
吸现象
4 
排污管
供定期清洗水箱时排出污水
应与下水连接
补水管
自动保持膨胀水箱的恒定水位
必须与给水系统相连；如采用软化水，
5 
则应与该系统相连
6 
通气管
使水箱和大气保持相通，防止产生真空

--- PDF页6075 ---
538 
38 
通凤与空调工程
2. 气压罐安装
(1) 气压罐的定压点通常放在系统循环水泵吸入端。
(2) 气压罐的配管应采用热浸锁锌钢管或热浸渡锌无缝钢管。
(3) 气压罐应设有泄水装置，在管路系统上应设安全阀、电接点压力表等附件。
(4) 气压罐与补水泵可组合安装在钢支座上。
(5) 气压罐与墙面或其他设备之间应留有不小千0. 7m 的距离。
(6) 气压罐安装后应进行水压强度试验和严密性试验。
(7) 气压罐水压强度试验和严密性试验合格后按要求进行调试。调试完成后，应确保
充气嘴不漏气。
(8) 气压罐工作压力值
安全阀的开启压力p4; 膨胀水量开始流回补水箱时电磁阀的开启压力p3'
可取P3=
0. 9P4; 补水泵的停泵压力片，可取P2=0. 9P3; 补水泵的启动压力P1, 在满足定压点最
低要求的基础上，增加lOkPa 的裕量。
3. 变频补水泵安装
(1) 水泵基础分钢筋混凝土基础或型钢基础两种，一般采用钢筋混凝士基础。
(2) 水泵配管的安装应从水泵开始向外安装，水泵配管及其附件的重扯不得加压在水
泵上，吸水管和供水管都应有各自的支吊架。
(3) 水泵机组、管道及支吊架均应采取隔振措施。
(4) 同一台水泵机组的隔振器（垫），其型号、性能、块数、层数、面积、尺寸和硬
度应一致，每个支承点的载荷应基本相等。
(5) 管道隔振应在水泵进、出水管上安装可曲挠橡胶接头（异径接头、弯头），管道
重最不应压在可曲挠橡胶接头上。
(6) 支架的隔振，应在管道固定处采用弹性吊架或弹性托架。
38.9.5 
板式换热器安装
38.9.5.1 
板式换热器结构原理及特点
板式换热器主要由固定压紧板、活动压紧板、支柱、上下导杆、夹紧螺柱、换热板
片、垫片、接管、法兰等组成。波纹板片通过叠装而成，各板片之间形成薄矩形通道，通
过板片进行热量交换。
板式换热器工作压力一般为
1. o~1. 6MPa, 工作温度一般低千l60°C 。板式换热器应
用范围广，结构紧凑、占地面积小、换热效率高，安装和清洗方便。
38.9.5.2 
板式换热器单机安装
(1) 设备基础的规格和尺寸应与换热器相匹配，基础表面应平整，尤蜂窝、裂纹、麻
面和露筋。
(2) 设备开箱后，应根据装箱清单核对设备的型号、规格、外观、附件和质量证明资
料、相关技术文件等。
(3) 板式换热器一般为整机出厂。安装前应清理干净设备上的油污、灰尘等杂物，设
备所有的孔塞或盖，在安装前不应拆除。
(4) 按照施工图核对换热器的管口方位、中心线，确认无误后再就位。

--- PDF页6076 ---
38.9 
空调水系统设备安装
539 
(5)
吊运换热器前，仔细阅读设备说明书，吊点设置应满足起吊要求。吊装时，需注
意对换热器采取保护措施，避免碰撞和坠落事件的发生。
(6) 换热器周围应留有足够的清洗、维修空间。换热器之间、换热器与其他设备之间
的净距不宜小千800mm 。
(7) 换热器与管道冷热介质进出口的接管应符合设计及产品技术文件的要求，并应在
管道上安装阀门、压力表、温度计、过滤器等；流量控制阀应安装在换热器的进口处。
38.9.5.3 
板式换热机组安装
板式换热机组是集板式换热器、水泵、阀门、相连管道及电控仪表千一体的设备，具
有结构紧凑、占地面积小、自动化程度高等特点。
(1) 机组可直接水平安装在混凝土基础上，基础距地面高度100mm, 设备底脚用地
脚螺栓与基础进行固定。
(2) 机组安装位置一定要注意接管方向，周围应留有lm 以上的操作空间。
(3)
当两台或两台以上机组并联使用时，每台机组的出水管需安装止回阀。
(4)
当机组安装在楼板上时，需核对楼板承载能力。
(5) 与机组连接的所有接管应在机组安装前清理于净后方可接管。
(6) 与机组连接的管路系统的最高点应安装自动排气阀，最低点应安装泄水阀。
(7) 机组安装完毕后应进行耐压试验，并应认真详细记录试验过程数据。机组启用
前，必须认真检查机组各个部分的部件是否完整。
38.9.5.4 
板式换热机组运行和维护
(1) 板式换热机组与其相连接的空调系统等管网必须经过吹净、冲洗、试压、验收合
格后，机组方可启动运行。
(2) 换热机组及其系统内应充满软化水。
(3) 换热机组启动前各个阀门都应处千关闭状态。准备启动换热机组时，应先将二次
管网上的进水阀门和一次管网上的回水阀门打开，循环水泵出口阀门微启。启动循环水
泵，然后逐步开大循环水泵出口阀门。严禁断水运行。此时注意泵的启动电流是否超过额
定值，并随时检查有无跑、冒、滴、漏现象，以及换热机组和系统中有无堵塞现象，若有
这些现象应立即排除。
(4)
当冷侧系统压力趋千稳定时，再缓慢开启一次管网上的所有阀门。当系统达到稳
定后，定时记录各个点温度、压力及流量值。
(5) 换热机组稳定工作后，应2~6h 记录一次管网和二次管网的温度、压力和压差等
数据，确保机组在正常范围内运行，做好维护保养和定期检修工作。
(6) 冬季停运期间，应该放净系统内的存水，以防冻胀破坏管路和设备。供暖期结束
换热机组停运期间，必须打开机组的排水阀门和除污器下部的排污阀门，将剩余的积水放
掉，并关闭相应接口阀门。板式热交换器应定期维护、清洗。
38.9.6 
分水器与集水器安装
38.9.6.1 
分水器与集水器概述
分水器、集水器是利用一定长度、直径较粗的短管，焊上多根并联接管而形成的并联
接管设备。分水器、集水器按国家质检总局颁布的《固定式压力容器安全技术监察规程》

--- PDF页6077 ---
540 
38 
通凤与空调工程
TSG 21 及现行国家标准《压力容器
第4 部分：制造、检验和验收》
GB/T 150. 4 进行
制造、试验、检验及验收。分水器、集水器进入现场后，必须由监理、施工、供货单位共
同进行验收，检查其产品质量合格证及焊缝无损探伤检验报告、强度试验记录等，并对其
进行外观检查，合格后方可安装。
38.9.6.2 
分水器与集水器安装要点
(1) 分水器、集水器安装前，应对设备基础坐标位置、标高、外形尺寸进行复检。
(2) 设备基础表面应平整，尤蜂窝、裂纹、麻面和露筋；基础表面的油污、碎石、泥
土、积水应清除干净，放置垫铁的基础表面应平整。
(3) 支架安装应满足筒体热胀冷缩的要求，应一端固定另一端采用活动或滑动支架，
确保筒体工作状态下的热胀冷缩。
(4) 分水器、集水器一般采用胀描地脚螺栓固定，胀铀地脚螺栓的安装应符合现行国
家标准《机械设备安装工程施工及验收通用规范》GB 50231 的相关规定。
(5) 分水器、集水器的安装，支架或底座的尺寸、位置符合设计要求。设备与支架接
触紧密，安装平正、牢固。平面位置允许偏差为±10mm, 标高允许偏差为土5mm,
支架
垂直度允许偏差为1%。。
(6) 分水器、集水器找正调平并紧固后，对设备底座和基础间进行灌浆，灌浆料采用
细石混凝土。设备底座与基础之间灌浆厚度不应小于25mm 。
(7) 支架安装高度由工程设计人员决定，但不得大于lm。支架安装前应进行防腐处
理，刷防锈漆两道，外刷面漆。
(8)
当工作压力大于等于1. OMPa 时，应在分（集）水器与压力表之间设置阀门。
38. 10 
管道与设备的防腐与绝热
38.10.1
防腐工程
38. 10. 1. 1 
防腐施工工艺流程
除锈-表面清理？刷底漆-刷面漆。
38. 10. 1. 2 
防腐施工的一般要求
(1) 油漆施工前，应检查被油漆表面处理工作是否符合要求，清除被油漆表面的铁
锈、油污、灰尘、水分等杂物，并保持其清洁、干燥，不得因上述缺陷而影响油漆的附
着力。
(2) 油漆作业的方法应根据施工要求、涂料性能、施工条件和设备情况等因素进行
选择。
(3)
当介质温度低千120°c 时，设备和管道的表面应涂刷防锈漆；当介质温度高千
120°c 时，设备和管道的表面宜涂刷高温防锈漆。
(4) 普通薄钢板在制作风管前，宜预涂防锈漆一遍；采用薄铝板或锻锌薄钢板作保护
层时，其表面可不刷油漆；支吊架的防腐处理应与风管相一致，其明装部分必须涂面漆。
(5) 下道油漆的涂刷工作应在上道油漆表干后进行，己做好防腐层的管道及设备之间
应隔开，不得粘连，以免破坏防腐层。

--- PDF页6078 ---
38. 10 
管道与设备的防腐与绝热
541 
(6) 油漆施工时不准吸烟，附近不得有电、气焊或气割作业，主要施工人员在施工之
前应进行安全教育和职业培训，高空作业应执行相应安全标准要求；每天施工后，应及时
对作业场所的废弃材料进行清理，避免污染环境。
(7) 油漆施丁时应采取防火、防冻和防雨等措施，并不应在低温或潮湿环境下作业；
油漆不宜在环境温度低于5°C' 相对湿度大千85% 的环境下施工；明装部分的最后一遍面
漆，宜在安装完毕后进行；刷油前先清理好周围环境，保持清洁，如遇雨、雪不得露天
作业。
(8) 涂漆的管道、设备及容器，漆层在干燥过程中应防止冻结、撞击、振动和温度剧
烈变化，在漆膜干燥之前，应防止灰尘、杂物污染漆膜。
38. 10. 1. 3 
材料进场检查及保管
(1) 材料进场时应符合下列规定：
1) 对品种、规格、外观等进行验收。
2) 材料的包装应完好，表面无外力冲击破损。
3) 合格证及相关质最证明文件齐全。
(2) 应对进场材料妥善保管，采取有效措施防止材料损坏或腐蚀。
38.10.1. 4 
防腐施工的作业条件
防腐施工的作业条件主要包括如下内容：
(1) 现场土建结构已完工，金属管道和设备已安装完，无大量施工用水情况发生，具
备防腐施工条件；管材、型材及板材按照使用要求已进行矫正调整处理。
(2) 油漆按照产品说明书要求配制完毕，熟化时间达到油漆使用要求；为达到设计漆
膜的厚度，根据油漆厂家说明书的内容，确定底漆和面漆所需涂刷的遍数。
(3) 油漆施工前，待防腐处理的构件表面应无灰尘、铁锈、油污等污物，并保持
干燥。
(4) 待涂刷的焊缝应检验（或检查）合格，焊渣、药皮、飞溅等已清理干净。
(5) 场地应清洁干净，有良好的照明设施，冬、雨期施工应有防冻、防雨雪等措施。
(6) 管道支吊架处的木衬垫缺损或漏装的应补齐，仪表接管部件等均已安装完毕，金
属管道和设备已安装完，具备防腐条件。
(7) 温度应符合所用涂料的温度限制，有的涂料需低温固化，有的则需高温固化。
(8) 涂装作业时，周围环境对涂装质最有重要影响，包括照明、通风、脚手架、风力
等条件。涂装时的相对湿度一般不能超过85%, 被涂物表面温度比露点高3°C 以上方可进
行涂装。
38. 10. 1. S 
防腐材料的选用
(1) 当底漆与面漆采用不同厂家的产品时，涂刷面漆前应做粘结力检验，合格后方可
施丁；防腐施工的方法、层次和防腐油漆的品种、规格必须符合设计要求。
(2) 油漆施工前，应熟悉油漆的性能参数，包括油漆的表干时间、实干时间、理论用
最以及按说明书施工情况下的漆膜厚度等。
(3) 熟悉厂家说明书的内容，了解各油漆的组分和配合比。油漆种类和涂刷遍数符合
设计要求，附着良好，无脱皮、起泡和漏涂，漆膜厚度均匀，色泽一致，无流坠及污染
现象。

--- PDF页6079 ---
542 
38 
通凤与空调工程
1) 根据设计要求，按不同管道、设备、介质及用途选择涂料。
2) 将选择好的涂料桶开盖，根据涂料的稀稠程度加入适量稀释剂；涂料的调合程度
应考虑涂刷方法，调合至适合手工刷涂或喷涂的稠度；喷涂时，稀释剂和涂料应搅拌均
匀，以可刷不流淌、不出刷纹为准，即可准备涂刷。
3) 如所用涂料为双组分包装，施工时必须严格按油漆制造厂商的使用说明书中规定
的配合比进行配制。涂料配制时，应充分搅拌均匀，避免水和杂物混入，同时根据气温条
件，在规定的范围内，适当调整各组分的加入量，调整涂料的黏度至适于施［。两组分混
合搅匀后应按规定放置一定时间，配制好的涂料应在规定时间内用完，以免胶化报废。
(4) 常用油漆及油漆的选用分别见表38-119 和表38-120 。
常用油漆
表38-119
序号
名称
适用范围
1 
锌黄防锈漆
金属表面底漆，防海洋性空气及海水腐蚀
2 
铁红防锈漆
黑色金属表面底漆或面漆
3 
混合红丹防锈漆
黑色金属底漆
4 
铁红醇酸底漆
高温黑色金属
5 
环氧铁红底漆
黑色金属表面漆，防锈耐水性好
6 
铝粉漆
供暖系统，金属零件
7 
耐酸漆
金属表面防酸腐蚀
8 
耐碱漆
金属表面防碱腐蚀
9 
耐热铝粉漆
300°C 以下部件
10 
耐热烟囡漆
冬300°C 以下金属表面如烟囡系统
11 
防锈富锌底漆
锁锌金属表面修补或高腐蚀环境
油漆选用
表38-120
表面温度
油漆种类
管道种类
(°() 
序号
底漆
面漆
1 
铝粉环氧防腐底漆
环氧防腐漆
2 
无机富锌底漆
环氧防腐漆
3 
环氧沥青底漆
环氧沥青防腐漆
冬60
4 
乙烯磷化底漆＋过氯乙烯底漆
过氯乙烯防腐漆
不保温管道
5 
铁红醇醋底漆
醇醋防腐漆
6 
红丹醇醒底漆
醇醒耐酸漆
7 
氯磺化聚乙烯底漆
氯磺化聚乙烯磁漆
8 
无机富锌底漆
环氧耐热磁漆、清漆
60~250 
9 
环氧耐热底漆
环氧耐热磁漆、清漆
保温
10 
铁红酚酢防锈漆
保温管道
11 
石油沥青
保冷
12 
沥青底漆

--- PDF页6080 ---
38. 10. 1. 6 
防腐施工具体操作
1. 去污除锈
38. 10 
管道与设备的防腐与绝热
543 
刷油前，为了增强其表面油漆的附着力，保证油漆质扯，必须将其表面的杂物、铁
锈、油脂和氧化皮等处理干净，使表面呈现金属光泽。清除油污一般采用碱性溶剂进行清
洗。除锈方法有人工除锈和喷砂除锈，人工除锈就是用钢丝刷、钢丝布和砂布等擦拭，再
用棉纱、破布等将表面擦干净。对千要求较严格的系统，喷砂除锈的效果较好。对千管道
内表面除锈，可用圆形钢丝刷，两头绑上绳子来回拉擦，至刮露出金属光泽为合格。
2. 涂刷油漆
(1) 涂漆的方式主要分为手工涂刷和机械喷涂。手工涂刷应分层涂刷，每层应往复进
行，并保持涂层均匀，不得漏涂；快干漆不宜采用手工涂刷。机械喷涂采用的工具为喷
枪，以压缩空气为动力。喷射的漆流应和喷漆面垂直，喷漆面为平面时，喷嘴与喷漆面应
相距250~350mm;
喷漆面如为曲面时，喷嘴与喷漆面的距离应为400mm 左右。喷涂施
工时，喷嘴的移动应均匀，速度宜保持在10~18m/min;
喷漆使用的压缩空气压力为
0. 3~0. 4MPa 。
(2) 涂漆施工程序是否合理对漆膜的质量影响很大，应符合下列要求：
1) 第一层底漆或防锈漆，直接涂在工件表面上，与工件表面紧密结合，起防锈、防
腐、防水、层间结合的作用；第二层面漆涂刷应精细，使工件获得要求的色彩。
2) 一般底漆或防锈漆应涂刷一道到两道；第二层的颜色最好与第一层颜色略有区别，
以检查第二层是否有漏涂现象；每层涂刷不宜过厚，以免起皱和影响干燥；如发现不干、
皱皮、流挂、露底时，需进行修补或重新涂刷。
3) 表面涂调合漆或磁漆时，应尽量涂得薄而均匀；如果涂料的覆盖力较差，也不允
许任意增加厚度，则应逐次分层涂刷覆盖；每涂一层漆后，应有一个充分干燥的时间，待
前一层表干后才能涂下一层，每层漆膜的厚度应符合设计要求。
(3) 涂刷施工要点
1) 在底漆涂刷之前，应对结构转角处和焊缝表面凹凸不平处，用与涂料配套的腻子
抹平整或圆滑过渡，必要时，应用细砂纸打磨腻子表面，以保证涂层的质匮要求。涂料施
工时，层间应纵横交错，每层宜往复进行（快干漆除外），均匀为止。
2) 涂层数应符合设计要求，面层应顺介质流向涂刷。表面应平滑无痕，颜色一致，
尤针孔、气泡、流坠、粉化和破损等现象。喷、刷好的漆膜，不得有堆积、漏涂、起皱、
产生气泡、掺杂和混色等缺陷。
3) 涂层间隔时间一般为24h C25°C), 如施工交叉不能及时进行下道涂层施工时，在
施工下道涂层前应先用细砂布打毛并除灰后再涂。第一道涂层的表面如有损伤部分时，应
先进行局部表面处理或砂纸打磨，再彻底清除灰土，补涂后进行涂漆，对漏涂或未达到涂
膜厚度的涂面应加以补涂。涂漆时应特别注意边缘、角落、裂缝、珋钉、螺栓、螺母、焊
缝和其他形状复杂的部位。当使用同一涂料进行多层涂刷时，宜采用同一品种不同颜色的
涂料调配成颜色不同的涂料，以防止漏涂。
4) 设备、管道和管件防腐蚀涂层的施工宜在设备、管道的强度试验和严密性试验合
格后进行。如在试验前进行涂覆，应将全部焊缝留出，并将焊缝两侧的涂层做成阶梯接
头，待试验合格后，按设备、管道的涂层要求补涂。

--- PDF页6081 ---
544 
38 
通凤与空调工程
5) 贮存油漆的房间应与存有其他易燃易爆品及有火源的房间隔开，不得在油漆房内
安放火源和吸烟，同时还应有防火设施。
6) 薄钢板风管的油漆如设计无规定时，可参照表38-121 的规定选用。
薄钢板风管油漆
表38-121
序号
风管内输送气体
油漆类别
油漆遍数
内表面涂防锈底漆
2 
1 
不含有灰尘且温度不高于70'C 的空气
外表面涂防锈底漆
1 
外表面涂面漆
2 
2 
不含有灰尘且温度高于70°C 的空气
内外表面涂耐热漆
2 
内表面涂防锈底漆
1 
3 
含有粉尘或粉屑的空气
外表面涂防锈底漆
1 
外表面涂面漆
2 
含腐蚀性介质的空气
内表面涂耐酸底漆
彦2
4 
外表面涂耐酸面漆
32 
注：需保温的分管外表面不涂胶粘剂时，宜涂防锈漆两遍。
7) 刷油漆时，应在周围温度5°C 以上，相对湿度85% 以下的条件下进行，防止温度
过低出现厚薄不均，难千干燥；也应防止湿度过高而附着力差，容易出现气孔等。
8) 刷第二遍油漆，应在底漆完全干燥后进行；刚刷好油漆的风管配件，不能暴晒、
雨淋，以免影响油漆质量和观感；风管咬口前，应刷一遍防锈漆，以保证咬口处的防腐能
力，延长使用寿命；室内风管、送风口、回风口等外表面的颜色漆，如设计无规定时，应
与室内墙壁颜色相协调。
9) 安装在室外的硬聚氯乙烯板风管，外表面宜涂铝粉漆两遍；空调制冷各系统管道
的外表面，应按设计规定做色标。
10) 油漆工程应与通风施工交叉进行，如通风零、部件组装前的油漆。风管外表面最
后一道面漆，应在风管安装完毕后进行涂刷。保温风管外表面的油漆，如保温层用热沥青
粘于风管上，其底漆应该刷冷汽油沥青；如保温层尤粘结料直接铺千风管上，应刷红丹防
锈漆。
11) 空气净化系统的油漆，如设计无具体规定时，可参照表38-122 的规定进行。
空气净化系统油漆
表38-122
风管部位
油漆类别
油漆遍数
系统部位
内表面
醇酸类底漆
2 
外表面（保温）
醇酸类磁漆
2 
铁红底漆
2 
］．中效过滤器前的送风罐及回风管；
2. 中效过滤器后和高效过滤器前的送风管
外表面（非保温）
铁红底漆
1 
调合漆
2 
12) 制冷系统管道的油漆，应符合设计要求，如设计无具体要求时，可按表38-123
的要求进行涂漆；此外，制冷系统的紫铜管，一般不涂漆。

--- PDF页6082 ---
38. 10 
管道与设备的防腐与绝热
545 
制冷管道油漆
表38一123
管道类别
油漆类别
油漆遍数
保温层以沥青为胶粘剂
沥青漆
2 
低压系统
保温层不以沥青为胶粘剂
防锈底漆
2 
防锈底漆
2 
高压系统
色漆
2 
38.10.2
绝热工程
38. 10. 2. 1 
绝热主材的选择
绝热的主材必须是导热系数小的材料，宜采用成品型。理想的绝热材料除导热系数小
外，还应当具备质量轻、有一定机械强度、稀释率低、抗水蒸气渗透性强、耐热、不燃、
尤毒、尤臭味、不腐蚀金属、能避免鼠咬虫蛙、不易霉烂、经久耐用、施工方便、价格低
廉等特点。需经常维护和操作的设备、管道及附件等应采用便千拆装的成型绝热材料。
(1) 用于保温的绝热材料及其制品，其密度不得大于400kg/m3, 但应具有一定的机
械强度；用于保冷的绝热材料及其制品，其密度不得大于220kg/m3
0 
(2) 绝热材料及其制品应具有耐燃性能、膨胀性能和防潮性能的数据或说明书，并应
符合使用要求。
(3) 绝热材料及其制品应具有稳定的化学性能，对金属不得有腐蚀作用。当用在奥氏
体不锈钢设备或管道上时，其氯离子含最指标应符合要求。
(4) 用于充填结构的散装绝热材料，不得混有杂物及尘土。纤维类绝热材料中大于或
等于0. 5mm 的渣球含量应为矿渣棉小千10%,
岩棉小千6%, 玻璃棉小于0.4% 。直径
小于0.3mm 的多孔性颗粒类绝热材料，不宜使用。
(5) 用于保温的绝热材料及其制品，其允许使用温度应高千在正常操作情况下管道介
质的最高温度，不腐蚀金属，易于施工，造价低廉，在高温条件下，经综合比较后，可选
用复合材料；用于保冷的绝热材料及其制品，其允许使用温度应低千在正常操作情况下管
道介质的最低温度，无毒、无味、不腐烂，在低温下能长期使用，吸水率及含水率低，其
质量分数分别不大于3. 3% 和1% 。
(6) 对于保冷材料而言，还需满足以下要求：保冷材料应是闭孔、憎水、不燃、难燃
或阻燃材料，其氧指数不小千30, 室内使用时应不低千32; 应具有良好的化学稳定性，
对设备和管道无腐蚀作用；当遭受火灾时，不至千大量逸散有毒气体，应符合现行国家标
准《建筑材料燃烧或分解的烟密度试验方法》
GB/T 8627 烟密度等级
(SDR) 不大于75;
材料的导热系数要小，常温下，泡沫塑料及其制品的导热系数应不大于0. 0442W/(m• K); 
材料的密度低，泡沫塑料及其制品的密度不应大千60kg/m3, 应具有一定的机械强度，有
机硬质成型制品的抗压强度不应小千0. 15MPa, 无机硬质成型制品的抗压强度不应小于
0. 3MPa。在不稳定导热的情况下，材料仍能保持热物理与机械性能。
(7) 风管和管道的绝热材料应采用不燃或难燃的材料，其材质、密度、规格及厚度应
符合设计要求。如采用难燃材料，应对难燃材料进行检测，合格后方可使用。
(8) 穿越防火隔墙两侧2m 范围内的风管、管道和绝热层必须采用不燃材料，以防止

--- PDF页6083 ---
546 
38 
通风与空调工程
风管或管道成为火灾传递的通道。
(9) 洁净室内的风管的绝热，不应采用易产尘的材料（如玻璃纤维、短纤维矿棉等）。
(10) 用于冰蓄冷系统的保冷材料，应采用闭孔型材料和对异性部位保冷简便的材料。
(11)
电加热器及其前后800mm 处的保温应根据设计的要求选用保温材料，电加热
器前后800mm 风管的绝热必须选用不燃材料。
38. 10. 2. 2 
常用的绝热材料
通风与空调工程中常用的绝热材料为柔性泡沫橡塑、绝热用玻璃棉和绝热用硬质聚氨酣。
(1)
目前国内使用的柔性泡沫橡塑材料，按燃烧性能分为两类：
I 类为燃烧性能等级
为Bl 级，即难燃级；
II 类为燃烧性能等级为B2 级，即可燃级。通风与空调工程中只能
采用难燃级和不燃级，所以只能采用Bl 类柔性泡沫橡塑，其主要性能见表38-124 。
柔性泡沫橡塑材料性能
表38-124
性能指标
项目
单位
l 类
II 类
板
I 
妞
目
板
竺
目
表观密度
kg/m3 
40~95 
40~110 
燃烧性能
Bl 
B2 
导热系数
W/Cm•K) 
平均温度
C°C)
— 20 
0.036 
0.040 
。
0.038 
0. 042 
40 
0. 043 
0. 046 
透湿系数
kg/(m• s• Pa) 
4. 4X 10-10 
湿阻因子
4500 
真空吸水率
% 
10 
抗老化性150h
轻微起皱，无裂纹，尤针孔，尤变形
注：表中导热系数可拟合成计算公式：0. 038+0. OOOlX 灿和0. 042+0. 0001 X tm a 
(2) 设备和管道绝热用玻璃棉可分为玻璃棉、玻璃棉板、玻璃棉带、玻璃棉毯、玻璃
棉毡和玻璃棉管壳。通风与空调工程主要采用玻璃棉板、玻璃棉管壳，其主要性能见
表38-125 。
设备和管道绝热用玻璃棉的技术性能
表38-125
名称
密度
(kg/m勺
导热系数
可燃性
使用温度
备注
[W/(m• K)] 
('C) 
沥青玻璃棉毡
冬80
0.041~0.047 
冬250
短棉
醇酘玻璃棉毡
120~ 150 
0.041~0.047 
冬300
醇酵超细玻璃棉毡
<20 
0. 035~0. 042 
冬400
玻璃
醇酵超细玻璃棉管壳
炙60
0. 035~0. 042 
冬300
棉制品
超细棉
不燃
醇醒超细玻璃棉板
氢60
0. 035~0. 042 
冬300
尤碱超细玻璃棉板
笑60
o. 033~0. 040 
~600 
中级玻璃纤维板
80 
o. 041~0. 047 
-25~300 
中级纤维
中级玻璃纤维管壳
— 25~300 
80 
0. 041 ~0. 04 7 

--- PDF页6084 ---
38. 10 
管道与设备的防腐与绝热
547 
(3) 聚氨酣硬泡体材料是一种高分子合成材料，具有独特的不透水性和优良的保温、
绝热性能，是一种集防水、保温于一身的理想材料。硬质聚氨酣的物理性质见表38-126 。
硬质聚氨酣的物理性质
表38-126
使用密度
使用温度
推荐使用温度
常温导热系数儿
C25°C)
要求
Ckg/m勹
C'C) 
C'C) 
[W/ (m• K)] 
30~60 
—180~ 100 
—65~80 
0.0275 
材料的燃烧性能应符合难
燃性材料规定
38.10.2.3 
材料进场检查及保管
绝热工程的材料进场检查及保管应符合下列规定：
(1) 材料进场时，应严格检查，一定要具备出厂合格证或质扯鉴定文件，材料的材
质、规格及性能参数应符合设计要求和规范要求，并且在有效期内。
(2) 现场应该对如材料规格、厚度等项目按规定的数量进行观察抽检，对材料是否有
可燃性进行点燃试验。
(3) 对千自熄性聚苯乙烯保温材料，可在现场进行试验。其方法为，将聚苯乙烯泡沫
板放在火上燃烧，移开火源后
1,..__,zs 内自行熄灭为合格。
(4) 材料检验所采用的测试方法及仪器，应符合现行国家有关标准的规定。
(5) 绝热材料应放在干燥处妥善保管，露天堆放应有防潮、防雨和防雪措施，尽可能
存放千库房中或用防水材料遮盖并与地面架空。操作人员在施工中不得脚踏挤压或将工具
放在已施工好的绝热层上，防止绝热材料挤压损伤变形。
(6) 锁锌钢丝、玻璃丝布、保温钉及保温胶等材料应放在库房内保管。绝热材料应合
理使用，收工时剩余的材料应及时带回保管或堆放在不影响施工的地方，防止丢失和
损坏。
38. 10. 2. 4 
绝热工程的施工条件
绝热工程的施工条件主要包括如下内容：
(1) 现场土建结构已完工，无大量施工用水情况发生，通风及消防设施能满足规定
要求。
(2) 场地应清洁干净，有良好的照明设施，有满足要求的脚手架；冬、雨期施工时应
有防冻、防雨雪等设施；管道及设备在绝热施工前，外表面应保持清洁、干燥。
(3) 风管与部件及空调设备的绝热工程施工应在风管系统严密性检验合格后进行。
(4) 空调工程的制冷系统和空调水系统绝热工程的施工，应在管路系统强度与严密性
检验合格和防腐处理结束后进行。
(5) 管道及设备的绝热应在防腐及水压试验合格后进行，如果先做绝热层，应将管道
的接口及焊接处留出，待水压试验合格后再做接口处的绝热施丁。建筑物的吊顶和管井内
的管道的绝热施工，必须在防腐试压合格后进行，隐蔽验收检查合格后，土建才能最后封
闭，严禁颠倒施工工序。风管与部件的安装质屈应符合质量标准，须在防腐部件己做好刷
漆工作后。
(6) 对有难燃要求的绝热材料，必须进行其耐燃性能的验证，合格后方能使用。易
燃、易爆、有毒物品设危险品库存放，并有严格的管理制度和消防设施。

--- PDF页6085 ---
548 
38 
通风与空调工程
(7) 管道支吊架处的木衬垫，缺损或漏装的应补齐，仪表接管部件等均已安装完毕。
(8) 应有施工人员的书面技术、质扯、安全交底，《限额领料记录》已经签发。保温
前应进行隐检。绝热工程所采用的主要材料应有制造厂合格证明书或分析检验报告，其种
类、规格、性能应符合设计要求。
(9) 保温材料应放在干燥处妥善保管，露天堆放应有防潮、防雨、防雪措施，并与地
面架空，防止挤压损伤变形。冬期施工时，湿作业的灰泥保护壳应有防冻措施。
(10) 普通薄钢板在制作前，宜预涂防锈漆一遍；支吊架的防腐处理应与风管和管道
相一致，其明装部分必须涂面漆；明装部分的最后一遍色漆的涂装，宜在安装完毕后进行
（不应在低温或潮湿环境下作业）。
(11) 玻璃丝布的径向和纬向密度应满足设计要求，玻璃丝布的宽度应符合实际施工
的需要；保温钉、胶粘剂等附属材料均应符合防火及环保的相关要求。
(12) 多层管道或施主地点狭窄时，应制定绝热施工的先后程序，加强对已完成品的
保护。
(13) 绝热施工前，应清除风管、水管及设备表面的杂物，及时修补破损的防腐层。
38. 10. 2. 5 
绝热工程的施工程序
绝热工程的施工应遵循先里后外，先上后下的原则，具体的施工程序如下：
隐蔽工程检查-绝热层（隔热层) -防潮层（隔汽层）（保冷必须设防潮层)-保护
层-检验。
1. 一般材料保温绝热工艺流程
-------------, 
「-------7
一-------7
: 巴亘曰玉~i
：清除绝热部位
: 
i I 粘贴保温钉
I:
L ____________ ., 
三~j三三/三
」
: 
1 聚苯板类外保温
I
i 
i 
I 岩棉类外保温I I 
L-------------~ 
2. 橡胶保温绝热工艺流程
领料-下料-刷胶水-粘贴？接头处贴胶带-检验
3. 铝镁质保温绝热工艺流程
涂抹膏料-粘贴-接缝处理-收光-缠玻纤布-刷防水层一检验
38.10.2.6 
绝热层（隔热层）工艺技术要求
绝热层（隔热层）的工艺技术要求主要包括如下内容：
(1) 粘结保温钉前应将风管、水管和设备上的尘土、油污擦净，将胶粘剂分别涂抹在
管壁和保温钉的粘结面上，稍后再将其粘上；绝热材料与风管、水管道、部件和设备的表
面应紧密接合。
(2) 风、水管道穿室内隔墙时，绝热材料应连续通过。穿防火墙时，穿墙套管内要用
不燃材料封堵严密；绝热层的材料接缝及端部应密封处理。绝热管道的施工，除伴热管道
外，应单根进行。风管系统部件的绝热，不得影响其操作功能，风管绝热层采用保温钉连

--- PDF页6086 ---
38. 10 
管道与设备的防腐与绝热
549 
接固定。
(3) 对千输送介质温度低于周围空气露点温度的管道，当采用非闭孔性绝热材料时，
隔汽层（防潮层）必须完整，且封闭良好，其搭接缝应顺水。
(4) 绝热层结构中有防潮层时，在金属保护层施工过程中，不得刺破或损坏防潮层。
(5) 绝热材料层应密实，无裂缝、空隙等缺陷，表面平整，当采用卷材或板材时，允
许偏差为5mm; 采用涂抹或其他方式时，允许偏差为10mm 。
(6) 绝热涂料作绝热层时，应分层涂抹，厚度均匀，不得有气泡和漏涂等缺陷，表面
固化层应光滑，牢固无缝隙；管道阀门、过滤器及法兰部位的绝热结构应能单独拆卸。
(7) 采用玻璃纤维布作绝热保护层时，搭接宽度应均匀，宜为
30,..__,50mm,
松紧
适度。
(8) 施工时应严格遵循先上后下、先里后外的原则，确保已经施工完的保温层不被
损坏。
(9) 带有防潮隔汽层绝热材料的拼接处，应用粘胶带封严，粘胶带的宽度不应小于
50mm, 粘胶带应牢固地粘贴在防潮面层上，不得有胀裂和脱落。
(10) 硬质或半硬质绝热管壳的拼接缝隙，保温时不应大于5mm、保冷时不应大千
2mm, 并用粘结材料勾缝填满；纵缝应错开，外层的水平接缝应设在侧下方；当绝热层
的厚度大于100mm 时，应分层铺设，层间应压缝。
(11) 硬质或半硬质绝热管壳应用金属丝或难腐织带捆扎，其间距为300,..__,350mm,
且每节至少捆扎2 道。
(12) 松散或软质绝热材料应按规定的密度压缩其体积，疏密应均匀；毡类材料在管
道上包扎时，搭接处不应有空隙。
(13) 绝热层的其他质量要求见表38-127 。
绝热层的其他质量要求
表38-127
检查项目
允许偏差
检查方法
涂抹层
<lOmm 
表面平面度
金属保护层
<5mm 
用2m 靠尺和樱形塞尺检查
防潮层
<lOmm 
预制块
<+5% 
厚度
毡、席材料
<+8¾ 
用针刺入绝热层和用尺检查
填充品
<+10% 
宽度
膨胀缝
<5mm 
用尺检查
38. 10. 2. 7 
风管绝热层的施工
(1) 直管段立管应按自下而上的顺序
进行，水平管应从一侧或从弯头直管段处
进行。
(2) 绝热材料下料应准确，切割端面
应平直，绝热材料铺覆应使纵、横缝错开，
如图38-129 所示，小块绝热材料应尽量铺
短
边
长
边
图38-129
绝热材料纵横缝错开

--- PDF页6087 ---
550 
38 
通风与空调工程
覆在风管上表面。
(3) 矩形风管或设备保温钉的分布应均匀，保温钉的数最应符合表38-128 的规定。
首行保温钉至风管或保温材料边沿的距离应小千120mm。粘贴保温钉前应将风管壁上的
尘土、油污擦净，将胶粘剂分别涂抹在管壁和保温钉粘结面上，稍后再将其粘上。
隔热层材料
铝销岩棉保温板
铝箱玻璃棉保温板（毡）
风管保温钉数量（个/m勹
风管底面
袤20
;?:16 
侧面
彦16
诊10
表38-128
顶面
?10 
多8
(4) 硬质绝热层管壳，可采用
16 ,..___, 18 号锁锌钢丝双股捆扎，捆扎的间距不应大于
400mm, 并用粘结材料紧贴在管道上；管壳之间的缝隙不应大于2mm, 并用粘结材料勾
缝填满，环缝应错开，错开距离不小千75mm, 管壳缝隙设在管道轴线的左右侧，当绝热
层大于80mm 时，绝热层应分层铺设，层间应压缝。
(5) 半硬质及软质绝热制品的绝热层可采用包装钢带或
14,..___,16 号锁锌钢丝进行捆扎，
其捆扎间距，对半硬质绝缘热制品不应大千300mm, 对软质不大于200mm;
每块绝热制
品上捆扎件不得少千两道，不得采用螺旋式缠绕捆扎。
(6) 弯头处应采用定型的弯头管壳或用直管壳加主成虾米腰块，每个应不少于3 块，
确保管壳与管壁紧密结合，美观平滑；设备管道上的人孔、手孔、阀门、法兰及其他可拆
卸部件端部应做成45°斜坡，并留出螺栓长度加25mm 的空隙；管道的支架处应留膨胀伸
缩缝。
(7) 一般风管和设备的保温层厚度可参见表38-129 。
一般风管和设备保温层厚度
表38-129
类别
材料
室内平顶内风管
机房内风管
室外风管
风机及空气洗涤室
铝笛玻璃毡
25 
50 
50 
聚苯乙烯泡沫塑料
25 
50 
100 
50 
矿渣棉毡
25 
50 
50 
(8) 各类绝热材料的施工方法区别如下：
1)
内绝热：绝热材料如采用岩棉类，铺覆后应在法兰处绝热材料断面上涂抹固定胶，
图38~130
玻璃丝布互相搭接
防止纤维被吹起来，岩棉内表面应涂有固化
涂层。
2) 聚苯板类外绝热：聚苯板铺好后，在四
角放上短包角，然后薄钢带作雒用打包钳卡紧，
钢带雏每隔500mm 打一道。
3) 岩棉类外绝热：对明管绝热后在四角加
长条薄钢板包角，用玻璃丝布缠紧，缠绕玻璃
丝布时应使其互相搭接，使绝热材料外表形成
双层玻璃丝布缠绕，如图38-130 所示。玻璃丝

--- PDF页6088 ---
38. 10 
管道与设备的防腐与绝热
551 
布外表应刷两道防火涂料，涂层应严密均匀。
(9) 室外明露风管在绝热层外宜加上一层锁锌钢板或铝皮保护层。
(10) 风管绝热层采用粘结方法固定时，施工应符合下列规定：
1) 胶粘剂的性能应符合使用温度和环境卫生的要求，并与绝热材料相匹配。
2) 胶粘材料宜均匀地涂在风管、部件或设备的外表面上，绝热材料与风管、部件及
设备表面应紧密贴合，无空隙。
3) 绝热层纵、横向的连缝，应错开。
4) 绝热层粘贴后，如进行包扎或捆扎，包扎的搭连处应均匀、贴紧；捆扎的应松紧
适度，不得损坏绝热层。
38.10.2.8 
水管绝热层的施工
(1) 垂直管道自下而上施工，其管壳纵向接缝应错开，水平管道绝热管壳应在侧面纵
向接缝。垂直管道绝热时，为了防止材料下坠，应隔一定间距设置保温支撑环来支撑绝热
材料。
(2) 水管道采用玻璃棉、岩棉、聚氨酣、橡朔、聚乙烯等管壳作绝热层材料时，胶粘
剂（绝热胶）应分别均匀地涂在管壁和管壳粘结面上，稍后再将其管壳覆盖。
(3) 管道上的温度计插座宜高出所设计的保温层厚度，不保温的管道不应同保温管道
敷设在一起，保温管道应与建筑物保持足够的距离。
(4) 管道穿墙、穿楼板套管处的绝热，应用相近效果的软散材料填实。
(5) 管道阀门、过滤器及法兰部位的绝热结构应能单独拆卸，便千维修和更换。
(6) 遇到三通处应先做主干管，后分支管。凡穿过建筑物的保温管道套管与管子四周
间隙应用保温材料填塞紧密。支托架处的保温层不得影响管道活动面的自由伸缩，与垫木
支架接触紧密，管道托架内及套管内的保温，应充填饱满。
(7) 管道交叉时，如果两根管道均需绝热但距离又不够，这时应该先保低温管道，后
保高温管道。低温管绝热，尤其是和高温管交叉的部位应用整节的管壳，纵向接缝应放在
上面，管壳的纵横向接缝应用胶带密封，不得有间隙。高温管和低温管相接处的间隙用碎
保温材料塞严，并用胶带密封。如果其中只有一根管道需绝热时，应该将不需绝热的管道
在与绝热管道交叉处两侧各延伸200,__,300mm 进行绝热处理，以防止冷桥产生。
(8) 绝热产品的材质和规格，应符合设计要求，管壳的粘贴应牢固、铺设应平整；绑
扎应紧密，尤滑动、松弛与断裂现象。
(9) 硬质或半硬质绝热管壳的拼接缝隙，保温时不应大千5mm、保冷时不应大于
2mm, 并用胶粘材料勾缝填满；纵缝应错开，外层的水平接缝应设在侧下方。当绝热层
的厚度大于100mm 时，应分层铺设，层间应压缝。
(10) 硬质或半硬质绝热管壳应用金属丝或难腐织带捆扎，其间距为300 ,__, 350mm, 
且每节至少捆扎两道；松散或软质绝热材料应按规定的密度压缩其体积，疏密应均匀；毡
类材料在管道上包扎时，搭接处不应有空隙。
(11) 热、冷绝热层，同层的预制管壳应错缝，内、外层应盖缝，外层的水平缝应在
侧面；预制管壳缝隙一般热保温应小千5mm, 冷保温应小于2mm, 缝隙应用胶泥填充密
实；每个预制管壳最少应有两道锁锌钢丝或雒带，不得采用螺旋形捆扎。
(12) 立管保温设置托盘时，托盘直径不大于保温层的厚度。

--- PDF页6089 ---
552 
38 
通风与空调工程
(13) 用管壳制品作保温层，其操作方法一般由两个人配合，一人将壳缝剖开对包在
管上，两手用力挤住，另外一人缠裹保护壳，缠裹时用力应均匀，压搓应平整，粗细应
一致。
(14) 管道绝热用薄钢板做保护层，其纵缝搭口应朝下，薄钢板的搭接长度一般
为30mm 。
38. 10. 2. 9 
设备绝热层的施工
设备绝热层的施工应符合下列规定：
(1) 设备绝热层的施工应在风管或水管系统严密性检验合格后进行。
(2) 各种设备绝热材料的施工，不得遮盖铭牌标志和影响其正常功能使用。
(3) 设备绝热材料采用板材下料时切割面应平整，尺寸应准确；保温时单层纵缝应错
开，双层或多层的内层应错开，外层的纵、横缝应和内层缝错开并覆盖；绝热板按顺序铺
覆，残缺部分应填满，不得留有空隙。
(4) 设备绝热材料采用卷材时应按设备表面形状建材下料，不同形状部位不得连续
铺覆。
(5) 设备绝热材料采用成型硬质预制块时一般用预制块连接或砂浆砌筑，预制块的间
隙应用导热系数相近的软质保温材料填充或勾缝。
(6) 绝热材料的固定一般通过涂胶粘剂、粘胶钉或焊钩钉（采用焊接时可在设备封头
处加支撑环）及根据需要加打抱雒带。
(7)
阀门或法兰处的绝热施工，当有热紧或冷紧要求时，应在管道热、冷紧完毕后进
行；绝热层结构应易于拆装，法兰一侧应留有螺栓长度加25mm 的空隙；阀门的绝热层
应不妨碍填料的更换。
(8) 风机保温前进行试运转，需确认连接处不漏风，运转平稳，将风机铭牌取下进行
保温，保温做好后将铭牌钉上。
(9) 风机保温使用材料及厚度见表38-130 。
风机保温使用材料及厚度
表38-130
保温厚度
材料名称
密度
Ckg/m勺
热导率
[W/Cm• K)] 
I 区
II 区
盯区
玻璃纤维板
90~120 
0. 035~0. 047 
25 
35 
55 
软木板
200~240 
0. 058~0. 07 
30 
55 
75 
水玻璃膨胀珍珠岩板
200~300 
0.056~0.07 
30 
55 
75 
水泥膨胀珍珠岩板
250~250 
0. 07~0. 08 
35 
60 
聚苯乙烯泡沫塑料板
30~50 
0. 035~0. 047 
25 
35 
55 
38. 10. 2. 10 
隔汽层（防潮层）的施工
隔汽层（防潮层）的施工应符合下列规定：
(1) 输送介质温度低于周围空气露点温度的管道，当采用非闭孔性绝热材料时，隔汽
层（防潮层）必须完整，且封闭良好。防潮层施工前应检查基体（隔热层）有无损坏，材
料接缝处是否处理严密、表面是否平整，如有上述情况需做处理后再做防潮层施工。
(2) 立管的防潮层，应从管道的低端向高端敷设，环向搭接的缝口应朝向低端，纵向

--- PDF页6090 ---
38. 11 
通凤与空调系统调试
553 
的搭接缝应位千管的侧面，并应顺水。
(3)
防潮层应紧紧粘贴在绝热层上，封闭良好，厚度均匀，松紧适度，尤气泡、折皱
或裂缝等缺陷。
(4) 冷保温管道或地沟内的热保温管道应有防潮层，防潮层的施丁应在干燥的绝热层
上。防潮层结构应易于拆装，法兰一侧应留有螺栓长度加25mm 的空隙。
38. 10. 2. 11 
保护层工艺技术要求和施工
保温层外必须设置保护层，一般采用玻璃丝布、塑料布、油毡包缠或采用金属保
护壳。
(1) 用玻璃丝布缠裹，对垂直管应自下而上，对水平管则应按从低向高的顺序进行，
开始应缠裹两圈，然后再呈螺旋状缠裹，搭接宽度应为1/2 布宽，起点和终点应用胶粘剂
或锁锌钢丝捆扎。缠裹应严密，搭接宽度均匀一致，无松脱、翻边、皱折等现象，表面应
平整。
(2) 玻璃丝布刷涂料或油漆前应清除表面的尘土和油污，油刷上醮的涂料不宜太多，
以防滴落在地上或其他设备上。
(3) 有防潮层时，保护层施工不得使用自攻螺栓，以免刺破防潮层，保护层端头应
封闭。
(4)
当采用玻璃纤维布作绝热保护层时搭接宽度应均匀，宜为30,...___,SOmm 。
(5) 金属保护壳的材料，宜采用锁锌钢板或薄铝合金板。当采用普通钢板时，其内外
表面必须涂敷防锈涂料，对立管应自下而上，对水平管应按从低到高的顺序进行，使横向
搭接缝口朝顺坡方向；纵向搭缝应放在管子两侧，缝口朝下，如采用平搭缝，其搭缝宜为
30,...___,40mm 。
(6) 金属保护壳的施工应紧贴绝热层，不得有脱壳、褶皱和强行接口等现象；接口的
搭接应顺水，并有凸筋加强，搭接尺寸为20,...___,25mm;
当采用自攻螺栓固定时，螺钉间距
应匀称，并不得刺破防潮层。
(7) 户外金属保护壳的纵、横向接缝，应顺水，其纵向接缝应位千管道的侧面，金属
保护壳与外墙或屋顶的交接处应加设泛水。
(8) 直管段金属保护壳的外圆周长下料，应比绝热层外圆周长加长30,,..__,,SOmm 。
(9) 垂直管道或斜度大于45°的斜立管道上的金属保护壳，应分段固定在支撑件上。
(10) 管道金属保护层的接缝除环向活动缝外，应用抽芯珋钉固定；保温管道也可用
自攻螺钉固定，固定间距应为200mm, 但每道缝不得少于4 个。
(11) 金属保护层应压边、雏紧，不得有脱壳或凸凹不平，其环缝和纵缝应搭接，缝
口应朝下，用自攻螺钉紧固时不得刺破防潮层，螺钉间距不应大于20mm, 保护层端头应
封闭。
38. 11 
通风与空调系统调试
施工单位在完成通风、空调工程的安装工作之后，应对通风、空调系统进行全面的系
统调试工作，也是对通风、空调系统设计、安装优劣的考核。施工单位应重视这方面的工
作，应设置通风与空调系统调试的部门及配置专业技术人员，配备齐全相关的调试设备，

--- PDF页6091 ---
554 
38 
通风与空调工程
掌握现行国家标准《通风与空调工程施工质最验收规范》
GB 50243 中的有关系统调试内
容及相关规定。
通风、空调系统调试工作是安装工作之后一项技术性能较强的综合性工作。从一般情
况来看，在进行通风、空调系统调试工作的过程中，会发现一些甚至很多需解决的一般性
问题和专业技术性问题，尤其是后一方面的问题。如在通风、空调工程设计中存在着一些
技术缺陷问题、设备中存在着一些性能参数问题、安装施工中存在着一些质量问题等。
按照国家有关规定，通风与空调工程的施工应按规定的程序进行，并与土建及其他专
业工种相互配合。通风与空调工程竣工的系统调试，应在建设和监理单位的共同参与下进
行，施工单位应具有专业涸试人员和符合有关标准规定的调试设备。系统调试工作结束
后，施工单位必须提供完整的调试资料和调试报告。
38. 11. 1 
试运转和调试的准备
为确保通风与空调系统的试运转和调试工作顺利进行，前期应根据项目的性质、工
期、质扯要求等策划、编制切实可行的专项调试方案。专项调试方案应经施工单位审核后
报送建设单位或监理单位审批，经专业监理工程师审核批准后方可实施。
38. 11. 1. 1 
试运转和调试主控项目
1. 设备单机试运转及调试
(1) 风机、空气处理机组中的风机叶轮旋转方向应正确，运转应平稳，应无异常振动
与声响，电机运行功率应符合设备设计文件要求。
(2) 水泵叶轮旋转方向应正确，应无异常振动和响声，紧固连接部位应无松动，电机
运行功率应符合设备设计文件要求。
(3) 冷却塔风机与冷却水系统循环试运行不应小于2h, 运行应无异常；冷却塔本体
应稳固、无异常振动；冷却塔中风机的试运转应符合风机试运转的规定。
(4) 制冷机组的试运行除应符合设备技术文件和现行国家标准《制冷设备、空气分离
设备安装工程施工及验收规范》GB 50274 的有关规定；正常运转不应小千8h 。
(5) 多联式空调（热泵）机组系统应在充灌定械制冷剂后，进行系统试运转，系统应
能正常输出冷风或热风，在常温条件下可进行冷热的切换与调控；室外机试运转应符合现
行国家标准《通风与空调工程施工质量验收规范》GB 50243 的规定；室内机的试运转不
应有异常振动与声响，百叶板动作应正常，不应有渗漏水现象，运行噪声应符合设计技术
文件要求；具有可同时供冷、热的系统，应在满足当季工况运行条件下，实现局部内机反
向工况的运行。
(6) 电动调节阀、电动防火阀、防排烟风阀（口）的手动、电动操作应灵活可靠，信
号输出应正确。
(7) 变风量末端装置单机试运转及调试过程中信号及反馈应正确，不应有故障显示；
启动送风系统，按控制模式进行模拟测试，装置的一次风阀动作应灵敏可靠；带风机的变
风量末端装置，风机应能根据信号要求运转，叶轮旋转方向应正确，运转应平稳，不应有
异常振动与声响；带再热的末端装置应能根据室内温度实现自动开启与关闭。
2. 系统非设计满负荷条件下的联合试运转及调试
(1) 系统总风量调试结果与设计风量的允许偏差应为— 5%,-...,10%,
建筑内各区域的

--- PDF页6092 ---
38. 11 
通风与空调系统调试
555 
压差应符合设计要求。
(2) 变风量空调系统联合调试应符合空气处理机组在设计参数范围内对风机实现变频
调速；空气处理机组在设计机外余压条件下，系统总风量应满足本条第一款的要求。
(3) 空调冷（热）水系统、冷却水系统的总流量与设计流量的偏差不应大千10% 。
(4) 制冷（热泵）机组进出口处水温应符合设计要求。
(5) 地源（水源）热泵换热器的水温与流量应符合设计要求。
(6) 舒适空调与恒温、恒湿空调室内空气温度、相对湿度及波动范围应符合或优千设
计要求。
3. 防排烟系统联合试运行与调试
防排烟系统联合试运行与调试的结果应符合设计要求及国家现行标准的有关规定。
4. 空调系统
净化空调系统除应符合一般空调系统的规定外，尚应符合下列规定：
(1) 单向流洁净室系统的系统总风最允许偏差应为o,..__.,+10%,
室内各风口风量的允
许偏差应为o,..__.,+1s% 。
(2) 单向流洁净室系统的室内截面平均风速的允许偏差应为o,..__.,+10%, 且截面风速
不均匀度不应大于0.25 。
(3) 相邻不同级别洁净室之间和洁净室与非洁净室之间的静压差不应小于5Pa,
洁净
室与室外的静压差不应小千10Pa 。
(4) 洁净室内空气洁净度等级应符合设计要求或为商定验收状态下的等级要求。
(5) 各类通风、化学实验柜、生物安全柜在符合或优于设计要求的负压下运行应
正常。
5. 联合试运转及调试
制冷系统、空调水系统与空调风系统的非设计满负荷下的联合试运转及调试，正常运
转不应少于Sh,
除尘系统不应少于2h 。
38.11. 1. 2 
试运转和调试一般项目
1. 设备单机试运转及调试
(1) 风机盘管机组的调速、温控阀的动作应正确，并应与机组运行状态一一对应，中
挡风晕的实测值应符合设计要求。
(2) 风机、空气处理机组、风机盘管机组、多联式空调（热泵）机组等设备运行时，
产生的噪声不应大千设计及设备技术文件要求。
(3) 水泵运行时壳体密封处不得渗漏，紧固连接部位不应松动，轴封的温升应正常，
普通填料密封的泄漏水釐不应大千60mL/h, 机械密封的泄漏水量不应大千5mL/h 。
(4) 冷却塔运行产生的噪声不应大于设计和设备技术文件的规定值，水流量应符合设
计要求；冷却塔的自动补水阀应动作灵活，试运转主作结束后，集水盘应清洗干净。
2. 通风系统非设计满负荷条件下的联合试运行及调试
(1) 系统经过风量平衡调整，各风口及吸风罩的风量与设计风量的允许偏差不应大
于15% 。
(2) 设备及系统主要部件的联动应符合设计要求，动作应协调正确，不应有异常
现象。

--- PDF页6093 ---
556 
38 
通凤与空调工程
(3) 湿式除尘与淋洗设备的供、排水系统运行应正常。
3. 空调系统非设计满负荷条件下的联合试运转及调试
(1) 空调水系统应排除管道系统中的空气，系统连续运行应正常平稳，水泵的流量、
压差和水泵电机的电流不应出现10% 以上的波动。
(2) 水系统平衡调整后，定流鼠系统的各空气处理机组的水流械应符合设计要求，允
许偏差应为15%; 变流最系统的各空气处理机组的水流量应符合设计要求，允许偏差应
为10% 。
(3) 冷水机组的供回水温度和冷却塔的出水温度应符合设计要求；多台制冷机或冷却
塔并联运行时，各台制冷机及冷却塔的水流量与设计流量的偏差不应大于10% 。
(4) 舒适性空调的室内温度应优于或等千设计要求，恒温恒湿和净化空调的室内温、
湿度应符合设计要求。
(5) 室内（包括净化区域）噪声应符合设计要求。
(6) 环境噪声有要求的场所，制冷、空调设备机组应按现行国家标准《采暖通风与空
气调节设备噪声声功率级的测定工程法》GB/T 9068 的有关规定进行测定。
(7) 压差有要求的房间、厅堂与其他相邻房间之间的气流流向应正确。
4. 系统监测与控制系统调试
通风与空调工程通过系统调试后，监控设备与系统中检测元件和执行机构应正常沟
通，应正确显示系统运行的状态，并应完成设备的联锁、自动调节和保护等功能。
38.11. 1. 3 
调试人员的准备
施工单位在即将完成通风与空涸工程的安装工作前，应根据项目的具体情况提前做好
调试人员的准备工作。调试人员应由以下有关人员组成：
(1) 项目技术负责人（项目工程师）；
(2)
调试负责人；
(3)
空调风系统调试人员；
(4) 空调水系统调试人员；
(5)
电气调试配合人员；
(6) 参与施工安装的施丁人员。
此外，工程建设单位、设计单位相关人员应参与和配合调试工作，设备生产厂家可根
据实际情况派有关技术人员参与调试工作。
38. 11. 1. 4 
调试仪器的准备
调试所使用的测址仪器仪表性能应稳定可靠，其精度等级及最小分度值应能满足测最
的需要，并应符合国家有关计量法规及检定规程的规定。
通风与空调系统调试常用的测量仪器仪表有：
1. 温湿度计
(1) 玻璃管液体温度计：玻璃管内液体一般为水银、乙醇等液体。
(2) 热电偶温度计：传感器由两种不同性质的金属导体组成，如铅佬铅热电偶、铜康
铜热电偶温度计。
(3) 通风式干湿球温度计：通过测鼠空气干球温度与湿球温度，可在相应的焙湿图上
查出空气的相对湿度等热工参数。

--- PDF页6094 ---
38. 11 
通风与空调系统调试
557 
(4)
自记式温湿度计：根据双金属测温、毛发测相对湿度的原理制造的自动记录式测
量仪表。可方便地同时连续测量记录一段时间的空气温湿度变化情况。其温度测量精度一
般为士1°C, 不适用于高精度的恒温恒湿空调系统。
(5) 便携式数字显示温湿度计：一般为电阻或半导体热敏电阻温度计、电容或半导体
热敏电阻湿度计等测湿技术组成的便携式测量仪表。
(6) 便携式数字显示表面温度计：是专门用来测量设备、管路等表面温度的温度计，
分接触式与非接触式。
2. 风速仪
(1) 热电风速仪：测量范围较大，为0,..__30m/s, 灵敏度和测最精度高，反应速度快，
最小可测0. 05m/s 的微风速，测头体积较小使用方便，可测脉动风速，即瞬间风速。分
为指针显示与数字显示两种。
(2) 叶轮风速仪：测量范围为0. 4,..__35m/ s, 测头强度相对较高，适用于环境温度范
围— l0,..__50°C,
可多点测试自动计算平均值。
(3) 杯式风速仪：测量范围大l ,..__ 40m/ s, 测头强度高，不能测脉动风速，有计时装
置，并带有风标及指南针可测最风向，主要用于测最室外气象条件参数。
(4) 毕托管：由毕托管与压差计及胶管组成的测试系统，可测风管内断面的全压、静
压及动压（全压与静压差）。测量出动压进而可算出相应的风速，一般是测量平均风速。
(5) 热敏低风速测试仪：测量范围
O,..__ lOm/ s, 适用于剧场、净化空调等低风速系统。
(6) 风罩式风最罩：测最范围环境温度— 10,..__50°C,
湿度O ,..__ 100 % RH , 风速o,..__14
m/s, 风址40,..__4000m3 /h, 压力（差压）-120,..__ 120Pa 。
3. 压力计
(1) u 形玻璃管液柱压力计：简单便宜，测量时需两次读值，测压差时接胶管随意。
根据具体测量情况可使用水、水银、四氯化碳作为主作液体。
(2) 补偿式压力计：灵敏度与测量精度高，工作介质为水。
(3) 倾斜式液柱压力计：提高了测量小压力压差的灵敏度与测量精度，测量一次读
值，用乙醇作为工作液体。
(4) 便携式数字显示压力计：测最范围大，使用携带非常方便，可进行正压、负压及
压差的测量。主要用于测量通风、空调系统中设备与风管的压力压差；风量测量（测量管
内空气动压）。
4. 流量计
(1) 速度流量计：根据所测得的平均速度与断面面积，计算出流措，工程中应用
广泛。
(2) 孔板流量计：事先在水平管路上安装标准孔板节流装置，通过测量流体流过孔板
所产生的静压差，据孔板流通面积及查得相应流量系数，用流最计算公式计算出流量
数值。
(3) 涡轮流量计：测晕准确度较高，使用温度口径有
4 ,..__ 500mm, 可测流量范围
O. Ol ,..__7000m3 /h 。
(4) 超声波流量计：因为是在管道外壁布置传感器，不需在管路上安装测量装置，故
不增加系统阻力。测量管径为z5,..__zsomm 及以上，要求传感器安装位置前lOD 、后SD

--- PDF页6095 ---
558 
38 
通风与空调工程
以上直管段距离，且前30D 内不能安装水泵、阀门等扰动设备部件。
5. 含尘浓度测定仪
(1) 管内粉尘（烟尘）浓度测定仪：用千通风除尘系统中风管内粉尘、烟尘浓度的
测定。
(2) 粒子计数器：用于净化空调系统中洁净室内悬浮粒子含尘浓度（空气洁净度等
级）的测定。粒子计数器采样流量有lL/min 、
2. 83L/min 、
28. 3L/min 等几种，所测定
的悬浮粒子含尘浓度为计数浓度，测扯单位为粒/L 、粒/2. 83L 和粒/28. 3L C 粒/ft3) 。
6. 噪声仪
一般常使用能测定A 声级的噪声仪，如测定要求较高时应使用带多频程分析的噪
声仪。
(1) 其他测量仪器仪表
(2) 转数表：测量风机、电动机，以及各种动力设备和机械设备的旋转速度，分接触
式与非接触式。
(3) 钳形电流表：测最风机、电动机以及各种动力设备的运行电流。
(4) 万用表及绝缘电阻表：相关设备线缆连续性及绝缘电阻值等测量。
38. 11.1. 5 
资料的准备与审核
将要进行通风、空调系统调试的设计施工图纸、设计变更图纸，以及有关设备使用操
作说明书等准备齐全。具体内容为：
(1) 通风与空调工程设计说明。
(2) 通风、空调工程设备、附件明细表。
(3) 通风、空调系统的送风、回风、排风管路平面布置图。
(4)
防排、烟系统的送风、排风管路平面布置图。
(5) 通风、空调系统的送风、回风、排风系统图。
(6)
防排、烟系统的送风、排风系统图。
(7) 通风、空调系统设计风量数据。
(8) 空调机组各功能段设计技术参数。
(9) 有关设备使用操作说明书。
(10) 所使用的测试仪器和仪表，在有效期间的检验标定证书。
施工单位调试负责人应对以上技术资料的准备情况进行认真详细地审核。
38. 11.1. 6 
调试方案编制
根据项目的实际情况编制专项调试方案，并应包含以下内容：
(1)
项目概况；
(2) 调试部署及调试进度计划；
(3)
主要实物工作量；
(4)
主要依据及执行标准；
(5)
技术措施；
(6) 质量保证体系；
(7) 安全保证系统。

--- PDF页6096 ---
38. 11 
通风与空调系统调试
559 
38. 11. 2 
单机试运转与测试
38. 11. 2. 1 
风机的试运转
通风、空调系统涉及的风机，按用途划分可分为空调机组风机、新风机组风机、除尘
机组风机、风机盘管风机、风机（送、排）、防排烟风机等。按气体流动方向可分为离心
式、轴流式、横流式和混流式。试运行前应查阅相关设计文件、设备技术文件等资料，备
好调试所需的仪器仪表和必要工具。
1. 风机外观检查
(1) 核对风机、电动机的型号、规格及皮带轮是否符合设计要求。
(2) 检查风机、电动机的皮带轮（或联轴器）的中心是否在一直线上，地脚螺栓是否
已紧固，机座是否稳固等。
(3) 检查轴承处是否有足够的润滑油，加注润滑油的种类和数量应符合设备技术文件
的要求。
(4) 检查电机、风机、风管接地线连接的可靠性。
(5) 检查风机调节阀门，动作是否灵活，定位装置是否可靠，且已固定在全开位置。
(6) 检查风机传动皮带的松紧程度是否合适。
2. 风机的启动和运行
(1) 风机初次启动应经一次点动，即稍做启动则立即停止运转，检查风机叶轮与机壳
有无摩擦和不正常的声音，检查风机叶轮的旋转方向是否正确，应与机壳上箭头所示方向
一致。
(2) 风机启动时用钳形电流表测量电动机的三相启动电流，如果发现风机电动机的启
动电流过大时，应停机检查。待风机进入正常平稳运转后再次测量电动机的三相工作电
流，如果风机在稳定运行时，发现风机电动机的工作电流过大（超过额定电流）时，则应
调节风机出口或进口处的风阀，直到风机电动机的工作电流小于额定电流时为止。
(3) 风机正常运行中用转速表测定转速，将测量结果与风机铭牌或设计给定的参数进
行核对，以保证风机的风压和风掀满足设计要求。
(4) 风机运转过程中应仔细倾听轴承内是否有杂声，以判别风机轴承是否有损坏或润
滑油中是否有杂质。风机正常运行2h 以后，用温度计测量轴承处外壳温度，不应超过设
备说明书的规定。如尤具体规定时，一般滑动轴承温升不超过35°C,
温度不超过70°C;
滚动轴承温升不超过40°C, 最高温度不超过80°C 。
(5) 风机运转中轴承的径向振幅应符合设备技术文件的规定。
(6) 对大型风机，建议先试电机，电机运转正常后再联动试机组，风机试运行时间不
应少于2h 。如果运转正常，风机试运行可以结束。
(7) 在风机运转过程中如果发现不正常现象，应立即停机检查，查明原因并消除或处
理后，再进行试运转。风机经运转检查正常后，可进行连续运转，其运转时间不应少
于2h 。
3. 试运转报告
试运行后应填写《风机试运行记录》，内容包括：
(1)
风机的电动机启动电流和工作电流；

--- PDF页6097 ---
560 
38 
通凤与空调工程
(2)
风机的轴承温度；
(3)
风机的转速；
(4) 风机试运行中的异常情况和处理结果。
38. 11. 2. 2 
水泵的试运转
］．核查水泵及管路系统的技术参数
(1) 除水泵的水量必须满足系统的负荷要求外，应对水泵的扬程进行核查。很多工程
设计者对密封的水循环系统往往未考虑膨胀水箱或冷却塔的静压压头，致使水泵的扬程偏
高，使得剩余的压头转为流戳，导致水泵的流械过大。如不将水泵出口调节阀的开度减
少，会引起电动机过载而烧毁。
(2) 水泵的试运转是空调水系统清洗的开始，在水泵未开启前，应核查清洗的临时短
接管路是否能连接，决不允许冷水、冷却水直接进入冷水机组的蒸发器和冷凝器中而污染
或堵塞，末端装置（如风机盘管等）也应采取防堵塞的措施。
(3) 为便千调节水泵的出口压力和水量，防止由千设计的扬程与管路的阻力相差较大
而引起的电动机过载，水泵出口的阀门必须是截止阀，不应安装闸门阀、蝶阀。闸门阀、
蝶阀按其结构及阀门的调节特性，仅能用千全开或全关的状态。
(4) 水泵出口的压力表安装的位置应正确，必须安装在水泵出口截止阀的后边，压力
表所测的压力应为管网的压力。
2. 准备工作
水泵在试运转前必须进行下列项目的检查：
(1) 水泵及其附属配件是否安装齐全；
(2) 地脚螺栓及水泵同机座连接螺栓的紧固情况；
(3) 水泵、电机联轴器的连接情况；
(4) 用手盘动叶轮应转动灵活，无卡阻和摩擦等现象；
(5) 轴承内润滑油的油量是否足够，对于单独的润滑油系统，应全面检查油系统，确
保无问题；
(6) 轴封盘根是否压紧，通往轴封液压密封圉的水管是否接好通水；
(7) 接好轴承水室的冷却水管。
3. 水泵的试运行
经上述检查合格后，按下列步骤进行试运。
(1) 关闭出水管上的阀门；
(2) 水泵内注满水，排除泵内空气；
(3) 开动电机，当水泵达到正常转速后，打开出水管上的阀门，正式送水。
4. 水泵常见故障及原因
(1) 水泵不出水
原因分析：进水管和泵体内有空气。
1) 水泵启动前未灌满足够水，看上去灌水已从放气孔溢出，但未转动泵轴使空气完
全排出，致使少许空气残留进水管或泵体中。
2) 与水泵接触进水管水平段逆水流方向应用
0. 5% 以上下降坡度，连接水泵进口一
端为最高，不应完全水平。向上翘起，进水管内会存留空气，降低了水管和水泵中真空

--- PDF页6098 ---
38. 11 
通凤与空调系统调试
561 
度，影响吸水。
3) 进水管弯管处出现裂痕，进水管与水泵连接处出现微小间隙，都有可能使空气进
入到进水管。
(2) 水泵转速低
1) 人为因素：有部分用户因原配电机损坏，就随意配上另一台电动机带动，结果造
成了流量小、扬程低不上水的后果。
2) 水泵本身机械故障：叶轮与泵轴紧固螺母松脱或泵轴变形弯曲，造成叶轮偏移，
直接与泵体摩擦，或轴承损坏，都有可能降低水泵转速。
3) 动力机维修不灵：电动机因绕组烧毁，而失磁，维修中绕组匝数、线径、接线方
法改变，或维修中故障未彻底排除因素也会使水泵转速改变。
(3) 水泵吸程太大
有些水源较深，有些水源外围势较平坦处，而忽略了水泵容许吸程，产生了吸水少或
根本吸不上水的结果。水泵吸水口处能建立真空度是有限度的，绝对真空吸程约为lOm
水柱高，而水泵不可能建立绝对真空。真空度过大，易使泵内水气化，对水泵工作不利。
各离心泵都有其最大容许吸程，一般在3~8. 5m 之间，安装水泵时切不可只图方便简单。
(4) 水流进出水管中阻力损失过大
有些用户测量，蓄水池或水塔到水源水面垂直距离还略小千水泵扬程，但提水趾小或
提不上水。其原因常是管道太长、水管弯道多，水流管道中阻力损失过大。一般情况下
90弯管比120°弯管阻力大，每一个90°弯管扬程损失约0. 5~1m, 每20m 管道阻力可使
扬程损失约lm。此外，有部分用户还随意变更水泵进、出管管径，这些对扬程也有一定
影响。
5. 常用简易设备故障诊断方法
常用简易状态监测方法主要有听诊法、触测法和观察法等。
(1)
听诊法：设备正常运转时，伴随发生声响总是具有一定音律和节奏。熟悉和掌握
这些正常音律和节奏，人听觉功能就能对比出设备是否出现了重、杂、怪、乱异常噪声，
判断设备内部出现松动、撞击、不平衡等隐患。用手锤敲打零件，听其是否发生破裂杂
声，可判断有无裂纹产生。
(2) 触测法：用人手触觉可监测设备温度、振动及间隙变化情况。人手上神经纤维对
温度比较敏感，可比较准确分辨出80°C 以内温度。触摸时，应试触后再细触，以估计机
件温升情况。用手晃动机件可感觉出
0. l~O. 3mm 间隙大小。用手触摸机件可感觉振动
强弱变化和是否产生冲击，以及溜板爬行情况。用配有表面热电偶探头温度计测措滚动轴
承、滑动轴承、主轴箱、电动机等机件表面温度，则具有判断热异常位置迅速、数据准
确、触测过程方便的特点。
(3) 观察法：人视觉可观察设备上机件有无松动、裂纹及其他损伤等；可检查润滑是
否正常，有无干摩擦和跑、冒、滴、漏现象；可查看油箱沉积物中金属磨粒多少、大小及
特点，以判断相关零件磨损情况；可监测设备运动是否正常，有无异常现象发生；可观看
设备上安装各种反映设备工作状态的仪表，了解数据变化情况，可测鼠工具和直接观察表
面状况，检测产品质址，判断设备工作状况。将观察各种信息进行综合分析，就能对设备
是否存故障、故障部位、故障程度及故障原因作出判断。

--- PDF页6099 ---
562 
38 
通风与空调工程
38. 11. 2. 3 
冷却塔的试运转
］．准备工作
(1) 将冷却塔内清理干净，用清水冲洗填料中的灰尘和杂物，不得出现冷却水或冷凝
器系统堵塞现象。
(2) 用水冲洗冷却塔内部和冷却塔水管路系统，不得有漏水情况存在。在冲洗过程中
不能将水通入冷凝器中，应采用临时短路措施，待管路冲洗干净后再将冷凝器与管路
连接。
(3) 冷却塔内的补给水和溢流水位应符合设备技术文件的规定；自动补水阀的动作应
灵活、准确。
(4) 检查横流式冷却塔配水池的水位，逆流式冷却塔旋转布水器的转速等，应悯整冷
却塔的喷水鼠和吸入水量使之达到平衡的状态。
(5) 冷却塔的冷风机旋转方向应正确，电动机的绝缘状态及接地应符合标准要求。
2. 冷却塔试运转
(1) 运转中应认真检查冷风机转动悄况是否正常，循环水系统有无障碍和水流不畅等
现象。
(2) 冷却塔喷水最和吸入水最是否基本平衡，补给水和积水池的水位是否正常，应达
到冷却水不跑不漏的良好状态。出、入口冷却水温度是否符合标准要求。
(3)
电动机的起动和运转电流是否在标准允许的范围内，有尤过载现象。
(4) 冷风机轴承温度应不超过设备技术文件的规定，冷却塔应尤振动和噪声等问题。
(5) 冷却塔喷水时，有无出现偏流情况。
(6) 正常运转后，运行应不小于2h 。
(7) 试运转结束后，应及时清理从管道和空气中带入积水池内的泥砂和尘土。冷却塔
试运行后，长时间不起动时，应将管路和积水池内的存水排净，以免冻坏设备和水管道。
必须保证系统带空调冷负荷连续运转Sh 且间歇运转72h 尤故障。
3. 冷却塔故障及排除
冷却塔常见故障的原因分析及排除对策参见表38-131 。
冷却塔故障排除
表38-131
故障
原因
对策
在散热材部分的
1. 散热材破损；
1. 更换散热材破损部分；
水分配不良
2. 散水头破损或堵塞
2. 清理集水池的外来物或清理被堵塞的散水头
1. 水量超额；
1. 核对流量；
过度的飞溅损失
2. 风扇的倾斜度超过设计，风蜇太大；
2. 风扇的倾斜度调整到设计状况；
3. 挡水帘部分堵塞
3. 清理或换新的挡水帘
1. 水压超出；
2. 进口管轴的轴心线不对；
1. 查核泵浦压力，不能超过设计压力；
集水管系统泄露
3. 在管口与栓口结合处的垫圈不在定
2. 查核提升管垂直，纵向横向的移位；
位以及不吻合；
3. 按照需要，将集水管的垫圈重新定位；
4. 阀门构成部分松动；
4. 锁紧阀体的各构成部分
5. 垫罔泄露

--- PDF页6100 ---
38. 11 
通风与空调系统调试
563 
38.11.2.4 
水处理设备的试运转
空调系统中的水处理设备进行水处理的原理包括化学处理法和物理处理法，化学处理
法的水处理设备种类较多，其安装后应参照设备技术文件进行。
物理法水处理设备即常用的电子水处理器或静电水处理器，安装后应在系统管道冲洗
后，即可对其进行试运转。试运转时应注意下列事项：
(1) 按照设备铭牌上的额定电压接通电源，指示灯应亮。
(2) 在空调水循环系统中，如采用水泵运行控制的接点达到水处理设备自动投入或断
开的目的，应在水泵运转前，对其控制系统进行检查，确认控制的动作必须正确。
(3) 设备的主机出厂前已淜试过，在运转中不能随意再行调整。
(4) 设备安装在循环管道系统中或自动补水系统中，开机后自动运行，不需任何操作。
(5) 设备若安装在手动补水系统中，应先开水处理设备，后补水，补水后先关补水
阀，后关水处理设备。
38. 11. 2. 5 
冷水机组的试运转
通风与空调工程中常用的冷水机组分为压缩式和吸收式两种，试运转和测试应执行现
行国家标准《风机、压缩机、泵安装工程施工及验收规范》
GB 50275 和《制冷设备、空
气分离设备安装工程施工及验收规范》GB 50274 中的相关规定。
］．活塞式制冷压缩机的试运转
(1) 试运转准备
活塞式制冷压缩机试运转前应符合如下要求：
1) 气缸盖、吸排气阀及曲轴箱盖等应拆下检查，其内部的清洁及固定情况应良好；
气缸内壁面应加少量冷冻机油，再装上气缸盖等；盘动压缩机数转，各运动部件应转动灵
活，尤过紧及卡阻现象。
2) 加入曲轴箱冷冻机油的规格及油面高度，应符合设备技术文件的规定。
3) 冷却水系统供水应畅通。
4) 安全阀应经校验、整定，其动作应灵敏可靠。
5) 压力、温度、压差等继电器的整定值应符合设备技术文件的规定。
6) 点动电动机的检查，其转向应正确，但半封闭压缩机可不检查此项。
(2) 空负荷试运转要求
1) 应先拆去气缸盖和吸、排气阀组并固定气缸套；
2) 启动压缩机并应运转lOmin, 停车后检查各部位的润滑和温升，应无异常，而后
应再继续运转1~2h 。
3) 压缩机的运转应平稳，尤异常声响和剧烈振动。
4) 主轴承外侧面和轴封外侧面的温度应正常。
5)
油泵供油应正常。
6) 油封处不应有油的滴漏现象。
7) 停车后，检查气缸内壁面应无异常的磨损。
(3) 空气负荷试运转要求
1) 吸、排气阀组安装固定后，应调整活塞的止点间隙，并应符合设备技术文件的
规定。

--- PDF页6101 ---
564 
38 通风与空调工程
2) 压缩机的吸气口应加装空气滤清器。
3) 启动压缩机，当吸气压力为大气压力时，其排气压力，对于有水冷却的应为
0. 3MPa (绝对压力），对于无水冷却的应为0. 2MPa C 绝对压力），并应连续运转且不得
少千lh 。
4) 压缩机运转时的排气温度应该严格控制，不同的制冷剂，最高的排气温度也不同。
如果排气温度微超规定值，应暂时停车，待设备的温度冷却下来后再运转。
5) 油压调节阀的操作应灵活，调节的油压宜比吸气压力高0. 15~0. 3MPa 。
6) 能量调节装置的操作应灵活、正确。
7) 压缩机各部位的允许温升应符合表38-132 的规定。
压缩机各部位的允许温升值
表38-132
检查部位
有水冷却
C'C)
无水冷却
C'C)
主轴承外侧
:c:;;;:40 
:s:;60 
轴封外侧
润滑油
冬40
冬50
8) 气缸套的冷却水进口水温不应大于35°C,
出口温度不应大于45°C 。
9) 润滑汕压力应比吸气压力高0. 15~0. 3MPa, 温度不能超过70°C 。
10)
吸、排气阀的阀片跳动声响应正常；
11) 各连接部位、轴封、填料、气缸盖和阀件应无漏气、漏汕、漏水现象。
12) 空气负荷试运转后，应拆洗空气滤清器和油过滤器，并更换润滑油。
(4) 抽真空试验
压缩机的抽真空试验，是指压缩机本机的抽真空试验。抽真空试验为试运转应进行的
工序，抽真空试验前应将吸、排气截止阀关闭，并将放气通孔开启，再启动压缩机进行抽
真空。制冷系统的真空试验必须在气密性试验合格后，并将系统内压力排放完进行。娠利
昂制冷系统真空试验要求剩余绝对压力不高于
5. 3kPa, 保持24h, 其回升压力不大千
0.53kPa 为合格。氨制冷系统真空试验要求剩余压力不高千6. 5kPa, 保持24h,
系统回升
压力不大千0.65kPa 为合格。
(5) 制冷系统的负荷运转
1) 准备工作
叩检查安全保护、压差继电器和压力继电器的整定值。
©核对油箱的油面高度是否符合要求。
＠开启压缩机上的排气阀和吸气阀。
＠冷却水（或风冷的风机）和冷冻水系统正常运行，向冷却水套、冷凝器及蒸发器
供水。
＠直接蒸发式表面冷却器系统，送风机应开启。
＠将能量调节装置调到最小负荷的位置。
峦颌利昂制冷压缩机应按设备技术文件的要求将曲轴箱中的润滑油加热。
2) 制冷压缩机启动的运转
制冷压缩机启动后，应立即检查油压，吸、排气压力，倾听机器运转的声音是否正

--- PDF页6102 ---
38. 11 
通凤与空调系统调试
565 
常，如吸气压力降至0. lMPa 以下时，应慢慢开启吸气阀，使压缩机进入正常运转状态。
根据制冷系统运转情况，进一步调整供液阀、膨胀阀、回油阀的开度，使油压、吸气压
力、排气压力达到设备技术文件要求的范围。
叩压缩机的吸气温度最高不应超过15°C 。
＠压缩机的最高排气温度应符合表38-133 的规定。
制冷剂
R717 
R22 
Rl2 
R502 
压缩机的最高排气温度
表38-133
最高排气温度
C'C)
150 
145 
125 
145 
＠油压应比吸气压力高0. 15,...__,0. 3MPa, 运转中润滑油的油温，开启式压缩机不应大
于70°C, 半封闭压缩机不应大于80°C 。
＠压缩机运转应尤任何敲击声。
＠压缩机各部位的发热正常，无剧热处。
(6) 制冷系统残留空气的排除
空气是不凝性气体，制冷系统中混入空气将会使冷凝压力升高，影响制冷系统的正常
运转。排放制冷系统中的空气，按下列方法进行：
1) 先将贮液器的出液阀关闭。
2) 开启压缩机，将系统中的制冷剂全部压入贮液器内。
3) 低压被抽成稳定的真空压力后可停车。
4) 开启排气阀多用通道，压缩机中高压气体从中排出，用手挡住排出的气体，如果
排出的是空气，手感像吹风，尤冷感觉，直到手感有油迹和冷感现象，此时说明系统中的
空气基本排放干净。
(7)
常见故障及产生原因
活塞式制冷压缩机的常见故障及产生原因见表38-134 。
故障名称
压缩机启动不了或
启动后立即停车
活塞式制冷压缩机常见故障及原因
产生原因
1. 空气开关脱扣后未曾复位；
2. 温度继电器、压力继电器未调整好；
3. 油压继电器的加热装置未冷却或复位按钮未曾复位；
4. 冷凝器的冷却水未开或风冷式冷凝器风机未开；
5. 压缩机的排气阀未开；
6. 降压启动器降压太多；
7. 压缩机内有故障，如卡住等
表38-134
压缩机正常运转
突然停车
1. 吸气压力过低或排气压力过高，致使压力继电器的低压触点或高压触点断路；
2. 油压与吸气压力差较低，致使无差继电器的触点断路；
3. 压缩机的电机负荷过载，热继电器的热元件跳脱

--- PDF页6103 ---
566 
38 
通风与空调工程
续表
故障名称
产生原因
1. 死隙太小，活塞撞击阀板；
压缩机有敲击声，声响
2. 活塞销与连杆小头衬套间隙因磨损增大；
从气缸发出
3. 阀片断裂落入气缸，或阀底螺钉松脱、断裂落入气缸；
4. 压缩机奔油产生液击；
5. 膨胀阀开度较大，液态制冷剂大最吸入压缩机产生液击
压缩机有敲击声，声响
1. 连杆大头瓦与曲轴颈的间隙磨损增大；
从曲轴箱发出
2. 主轴承间隙因磨损增大；
3. 连杆螺栓的螺母松脱
1. 系统中有空气；
排气压力过高
2. 冷凝器的冷却水水压太小，水扯不足；
3. 冷疑器的污垢较多；
4. 制冷剂充灌得太多
1. 制冷剂充灌的不足；
排气压力过低
2. 排气阀片不严密；
3. 冷凝器的冷却水水扯过大或水温过低
L 膨胀阀开得过大；
2. 吸气阀片断裂或有泄漏；
吸气压力过高
3. 系统中有空气；
4. 阀板的上下纸销高低压间被打穿；
5. 膨胀阀感温包未扎紧
L 膨胀阀感温包填充剂泄漏及膨胀阀开的过小或膨胀阀产生“冰塞";
吸气压力过低
2. 吸气阀未开足或吸气管路不畅通；
3. 出液阀未开足或电磁阀未开启；
4. 系统中制冷屈不足
1. 油压表损坏或油压表接管堵塞；
油泵没有压力
2. 油泵吸入管堵塞或油泵内有空气；
3. 油泵传动件损坏
1. 油压表损坏或失灵；
油压压力过高
2. 油泵接出管道堵塞；
3. 油泵压力询节阀开度过小
1. 曲轴箱中油最过少；
油泵压力过低
2. 吸入管路受阻或油过滤器堵塞；
3. 油泵压力询节阀开度过大；
4. 曲轴箱油中混有娠利昂制冷剂
2. 螺杆式制冷压缩机组的试运转
螺杆式制冷压缩机的安装和试运行，应按现行国家标准《风机、压缩机、泵安装工程
施工及验收规范》
GB 50275 的有关规定执行。
(1) 试运转准备

--- PDF页6104 ---
38. 11 
通凤与空调系统调试
567 
1) 将电机与螺杆式制冷压缩机分开，并检查电动机的转向是否正确。
2) 检查油泵转向是否正确。
3) 检查吸气侧、排气侧压力继电器、过滤器用的压差继电器、油压与冷却水用的压
力继电器和油压继电器的动作是否灵敏。
4) 安装联轴节，并重新找正。压缩机轴线与电机轴线的不同轴度应符合有关设备技
术文件的规定。
5) 制冷机油加入油分离器或冷却器中，加油最应保持在视油镜的1/2~3/4 处。
6) 按规定向系统充灌制冷剂。
(2) 试运转要求
1) 启动运转应按有关设备技术文件的程序进行。
2) 润滑油的压力、温度和各部分的供油情况，应符合有关设备技术文件的规定。
3) 油冷却器的水管供水应畅通。
4) 应启动油泵，通过油压调节阀来调节油压，使之与排气压力差符合有关设备技术
文件的规定。
5) 应调节四通阀，使之处千减负荷或增负荷的位置，并检查滑阀移动是否正常。
6) 应使压缩机做短时间的全速运转，并观察压力表的压力、电流表的电流，检查主
机机体与轴承处的温度，听听有无异常声音。
7) 试运转的操作程序为：
CD 启动油泵；
＠油压上升；
＠滑阀处于零位；
＠开启供液阀；
＠启动压缩机；
＠正常运转后增能至100%;
＠调整膨胀阀。
(3) 制冷系统的故障分析及排除
螺杆式制冷压缩机常见故障现象及排除对策见表38-135 。
螺杆式制冷压缩机的故障及主要原因和处理
现象
可能的原因
表38-135
处理
］．压缩机排气端压力过高；
1. 通过旁通阀使高压气体流到低压系统；
启动负荷过大或
2. 滑阀未停在
"O"
位；
2. 将滑阀调至
"O" 位；
3. 机体内充满润滑油或液体制冷剂；
3. 盘车排出积液和积油；
根本不能启动
4. 运动部件严重磨损、烧伤；
4. 拆卸检修或更换零部件；
5. 电压不足
5. 检修电网
1. 机组地脚螺栓未紧固；
1. 旋紧地脚螺栓；
2. 管路振动引起机组振动加剧；
2. 加支撑点或改变支撑点；
机组发生不
3. 联轴器同心度不好；
3. 重新找正；
正常振动
4. 吸入过多的油或制冷剂液体；
4. 停机，盘车使液体排出压缩机；
5. 滑阀不能定位且振动；
5. 检查卸载机构；
6. 吸气腔真空度过高
6. 开吸气阀、检查吸气过滤器

--- PDF页6105 ---
568 
38 
通凤与空调工程
续表
现象
可能的原因
处理
压缩机运转后
1. 自动保护设定值不合适；
1. 检查并适当调整设定值；
2. 控制电路存在故障；
自动停机
2. 检查电路，消除故障
3. 电机过载
排气温度或
1. 吸入湿蒸汽或液体制冷剂；
1. 减小供液星，降低负荷；
油温下降
2. 连续无负荷运转；
2. 检查卸载机构；
3. 排气压力异常低
3. 减小供水量及冷凝器投入台数
1. 滑阀的位置不合适或其他故障；
1. 检查指示器或角位移传感器的位置，检修滑阀；
2. 吸气过滤器堵塞；
2. 拆下吸气过滤网并清洗；
压缩机制冷
3. 机器磨损严重，造成间隙过大；
3. 调整或更换零件；
能力不足
4. 吸气管路阻力损失过大；
4. 检查吸气截止阀或止回阀；
5. 高低压系统间泄漏；
5. 检查旁通阀及回油阀；
6. 喷油量不足，密封能力减弱；
6. 检查油路系统；
7. 排气压力远高千冷凝压力
7. 检查排气管路及阀门，清除排气系统内阻力
1. 转子齿槽内有杂物；
1. 检修转子及吸气过滤器；
运转时机器
2. 止推轴承损坏；
2. 更换止推轴承；
3. 主轴承磨损，转子与机体摩擦；
3. 更换主轴承；
出现异常响声
4. 滑阀偏斜；
4. 检修滑阀导向块及导向柱；
5. 运动部件连接处松动
5. 拆开机器检修，紧固运动部件
1. 压缩比较大；
］．降低排压，减小负荷；
2. 油温过高；
2. 清洗油冷，降低水温或加大水扯；
排气温度过高
3. 吸气严重过热，或旁通阀泄漏；
3. 增加供液督，加强吸气保温，检查旁通管路；
4. 喷油量不足；
4. 检查油泵及供油管路；
5. 机器内部有不正常摩擦
5. 拆检机器
滑阀动作太快
1. 手动阀开启度过大；
1. 关小进油截止阀；
2. 喷油压力过高
2. 调小喷油压力
1. 电磁阀动作不灵活；
1. 检修电磁阀；
滑阀动作不灵活
2. 油管路有堵塞；
2. 检修油管路；
3. 手动截止阀开度太小或关闭；
3. 开大截止阀；
或不动作
4. 油活塞卡住或漏油；
4. 检修油活塞或更换密封圈；
5. 滑阀或导向键卡住
5. 检修滑阀或导向键
1. 系统内的油回到压缩机；
1. 放油；
油分油面上升
2. 过多的制冷剂进入油内；
2. 提高油温，加快蒸发；
3. 立式汕分液面计有凝液
3. 计算实际高度
1. 压缩比过大；
压缩机机体
2. 喷油量不足；
同排气温度过高，最主要的原因是运动部件有不正
温度过高
3. 吸气严重过热，或旁通阀泄漏；
常摩擦，检修压缩机或更换止推轴承
4. 运动部件有不正常摩擦

--- PDF页6106 ---
38. 11 
通风与空调系统调试
569 
续表
现象
可能的原因
处理
1. 油分内油量不足；
1. 加油或回油；
2. 油中制冷剂含脏过多；
2. 停机，进行油加热；
喷油压力过低
3. 油温度过高；
3. 降低油温；
4. 油泵磨损或油压调节阀故障；
4. 检修或更换，或调整油压调节阀；
5. 油粗、精过滤器脏堵；
5. 清洗滤芯；
6. 压缩机内部泄油量大
6. 检修转子、滑阀、平衡活塞
1. 油压过高或喷油量过多；
1. 调整油压或检修压缩机；
2. 压缩机回液；
2. 关小蒸发器及经济器节流阀；
压缩机耗
3. 排气温度高，油分效率降低；
3. 参考排气温度过高；
4. 分油滤芯效率降低；
4. 更换滤芯；
油扯增大
5. 分油滤芯脱落或松动；
5. 紧固或更换胶圈；
6. 二级油分内油位过高；
6. 放油或回油，降低油位；
7. 回油管路堵塞
7. 清洗疏通油路
停机时反转
1. 吸、排气止回阀关闭不严；
1. 检修，消除卡阻；
2. 防倒转的旁通管路失效
2. 检查旁通管路及电磁阀
1. 系统制冷剂不足，过热度增大；
1. 检漏、充注制冷剂；
吸气温度过高
2. 供液阀开度小或管路堵塞；
2. 增加供液、检查管路；
3. 旁通阀泄漏；
3. 检查A 、
B 电磁阀及回油阀；
4. 吸气管路保温不良
4. 检修或更换绝热层
吸气温度低
1. 蒸发器供液扯过大；
1. 调整节流阀或热力膨胀阀；
2. 蒸发器换热效果降低
2. 清洗蒸发器或放油
L 蒸发温度过低，换热温差大；
1. 检修蒸发器，增大载冷剂流最，减少压缩机负荷；
2. 系统制冷剂不足；
2. 检漏、充注制冷剂；
吸气压力过低
3. 供液阀开度小，回气管路阻力过大；
3. 增加供液、检查管路；
4. 吸气截止阀开度小或故障；
4. 开大吸气阀门或检查阀头；
5. 吸气过滤器脏堵或冰堵
5. 清洗过滤网、清除水分
1. 冷却水温度高或水量（风量）不足；
1. 降低水温或增大水量（风量）；
2. 对蒸发量来说，空气湿度过大；
2. 加大风量；
冷凝压力过高
3. 冷凝器结垢或有油污；
3. 清洗除垢、放油；
4. 冷凝器积液过多；
4. 及时排放过多凝液；
5. 不凝性气体过多
5. 及时排放空气
3. 离心式制冷压缩机组的试运转
离心式冷水机组目前在大型空调中已广泛采用，就国外生产的机组而言，有开利、特
灵、约克及日立等产品，虽然基本的原理相同，但局部的结构和自动调节的方式不甚相
同，应根据厂家提供的安装使用说明进行试运转。
离心式制冷压缩机的安装和试运行，应按现行国家标准《风机、压缩机、泵安装工程
施工及验收规范》
GB 50275 的有关规定执行。

--- PDF页6107 ---
570 
38 
通凤与空调工程
(1) 试运转准备
1) 应按设备技术文件的规定冲洗润滑系统。
2) 加入油箱的冷冻机油的规格及油面高度应符合技术文件的要求。
3) 抽气回收装置中压缩机的油位应正常，转向应正确，运转应尤异常现象。
4) 各保护继电器的整定值应整定正确。
5) 导叶实际开度和仪表指示值，应按设备技术文件的要求调整一致。
(2) 试运转内容
1) 润滑系统试验
油泵转向正确后，应开动油泵，使润滑油循环Sh 以上，然后拆洗滤油器，更换新油，
重新进行运转。运转中的油温、油压、油面高度应符合设备技术文件的规定。
2)
系统气密性试验
系统安装后，应将干燥空气或氮气充入系统，使其符合设备技术文件规定的试验压
力，然后宜用发泡剂检查或在干燥空气中混入适量规定的制冷剂，用卤素检漏仪检查。所
有设备、管道、法兰及其接头处，不得有渗漏现象。试验压力也可采用回收装置的小压缩
机来产生，但必须严格按设备技术文件规定的要求进行。
3) 抽真空试验
应将系统抽至剩余压力小于5. 332kPa (40mmHg) , 并保持24h,
系统升压不应超过
0. 667kPa (5mmHg) 。抽真空时，应另备真空泵或用系统中回收装置的小压缩机来进行。
达不到真空要求时，应再次进行气密性试验，查明泄漏处，予以修复，然后再次进行抽真
空试验，直至合格。
4)
系统充灌制冷剂
系统气密性试验和抽真空试验达到要求后，可利用系统的真空度进行充灌制冷剂，加
入量应符合设备技术文件规定，如不足或过多都会对机组的正常使用产生不利影响。
5) 无负荷运转
无负荷运转的目的是检查主电动机的转向和各附件动作是否正常，机组的机械运转是
否良好。空调工程中常用的离心式冷水机组的无负荷运转可在工厂总装后完成。
6) 空气负荷试运转
也应关闭压缩机吸气口的导向叶片，拆除浮球室盖板和蒸发器上的视孔法兰，吸排
气口应与大气相通。
＠应按要求供给冷却水。
＠启动油泵及调节润滑系统，其供油应正常。
＠点动电动机的检查，转向应正确，其转动应无阻滞现象。
＠启动压缩机，当机组的电机为通水冷却时，其连续运转时间不应小千o. 5h; 当机
组的电机为通氮冷却时，其连续运转时间不应大于lOmin;
同时检查油温、油压，轴承部
位的温升，机器的声响和振动均应正常。
＠导向叶片的开度应进行调节试验；导叶的启闭应灵活、可靠；当导叶开度大千
40% 时，试验运转时间宜缩短。
7)
负荷试运转要求
CD 接通油箱电加热器，将油加热至50~55°C 。

--- PDF页6108 ---
38. 11 
通凤与空调系统调试
571 
＠按要求供给冷却水和载冷剂。
＠启动油泵、调节润滑系统，其供油应正常。
＠按设备技术文件的规定启动抽气回收装置，排除系统中的空气。
＠启动压缩机应逐步开启导向叶片，并应快速通过喘振区，使压缩机正常主作。
＠检查机组的声响、振动，轴承部位的温升应正常；当机器发生喘振时，应立即采
取措施予以消除故障或停机。
(J) 油箱的油温宜为
50,.....,65°C, 油冷却器出口的油温宜为
35,,..._,55°C 。滤油器和油箱内
的油压差，制冷剂为R11 的机组应大千0. lMPa, R12 机组应大于0. 2MPa 。
＠能量调节机构的工作应正常。
＠机组载冷剂出口处的温度及流最应符合设备技术文件的规定。
8) 负荷试运转过程
离心式制冷机组负荷试运转的目的是确认机组在制冷工况下运转是否良好。负荷试运
转的过程如下：
叩制冷机组在充注制冷剂后，油泵润滑系统、冷冻水系统、冷却水系统具备负荷运
转条件，浮球室内的浮球应处于正常工作状态，吸气阀和导向叶片应该全部关闭，调节仪
表和指示灯应无损坏。
＠将转向开关指向手动位置，启动主电机，根据主机运转情况，逐步开启吸气阀和
能最调节导向叶片。导向叶片开启度连续调整到30%,.....,50%, 使其迅速通过喘振区，检
查主电机电流和其他部位均正常后，再继续增大导向叶片的开启度，逐步增加机组负荷，
直至全负荷为止，无异常情况下连续运转2h 。
＠手动开机尤异常后，进入自动开机试运转。将转向开关指向自动位置，人工启动，
进入自动运转，制冷系统自行调节。当控制仪表动作后机组自动停机时，控制盘上会有指
示。自动试运转应在各种仪表继电器等进行调整和校核后才能进行，自动试运转须连续运
转4h 。
(3) 参数检查与记录
离心式制冷机组试运转过程中应检查和记录机组下列参数：
1) 润滑油压力、温度及油箱中的油位高度；
2) 蒸发器中制冷剂的液位高度；
3)
电机温升；
4) 冷却水、冷冻水的压力及温度；
5) 冷凝压力、蒸发压力；
6) 冷凝压力和蒸发压力的变化。
(4) 试运转停车程序
离心式制冷机组试运转结束后应按下列程序停车：
1) 切断主电机的电源后，当电机完全停止运转后，才能停止油泵的转动，保证润滑
油系统畅通。
2) 然后再停止冷却水和冷冻水水泵的运转，并关闭管网上的阀门。
3) 如随后继续运转，应接通油箱上的电加热器，使其自动调节保证润滑油温度维持
在给定的范围，为下次运转做准备。

--- PDF页6109 ---
572 
38 
通风与空调工程
(5) 常见故障及产生原因
离心式制冷机组试运转过程中出现的主要故障和产生原因见表38-136 。
离心式制冷压缩机的常见故障及产生原因
故障名称
产生原因
1. 冷凝器内混有空气；
冷凝压力过高
2. 冷却水量不足或冷却水温过高；
3. 浮球阀打不开；
4. 制冷剂含有杂质
1. 制冷剂不足；
蒸发压力过低
2. 制冷剂含有杂质；
3. 浮球阀开度太小
1. 制冷剂不足；
蒸发压力过高
2. 制冷剂含有杂质；
3. 浮球阀开度太小
冷凝压力过低
1. 浮球阀液封未有形成；
2. 冷却水量过多或水温过低
主电机超负荷
1. 制冷量负荷过大；
2. 压缩机吸入带液滴的气体
1. 冷凝压力过高；
压缩机喘振
2. 蒸发压力过低；
3. 导向叶片开度太小；
4. 空调冷负荷过低
1. 油压调节阀调节的不当；
2. 滤油器不清洁；
运转中油压过低
3. 油面太低；
4. 油管有漏油现象；
5. 轴承间隙过大
4. 澳化悝吸收式制冷机组的试运转
(1) 试运转要求
1) 启动要求
表38-136
少应向冷却水系统供水和向蒸发器供冷媒水，水温均不应低于20°c, 水量应符合设
备技术文件的规定。
＠启动了发生器泵、吸收器泵及真空泵，使溶液循环，继续将系统内空气抽除，使
真空度高于0. 133kPa C lmmHg) 。
＠应逐渐开启蒸汽阀门，向发生器供汽，使机器先在较低蒸汽压力状态下运转，无
异常现象后，再逐渐提高蒸汽压力至设备技术文件的规定值，并调节制冷机，使其正常
运转。
2) 运转要求
叩稀溶液、浓溶液和混合溶液的浓度和温度应符合设备技术文件的规定。

--- PDF页6110 ---
38. 11 
通凤与空调系统调试
573 
＠冷却水、冷媒水的水量、水温和进出口温度差应符合设备技术文件的规定。
＠加热蒸汽的压力、温度和凝结水的温度、流量应符合设备技术文件的规定。
＠冷剂水中澳化捚的比重不应超过
1. 1 。
＠系统应保持规定的真空度。
＠屏蔽泵的工作稳定，应无阻塞、过热、异常声响等现象。
O 各种仪表指示应正常。
(2) 停止运转步骤
1) 关闭蒸汽调节阀，停止供汽。
2) 停汽后，冷冻水泵、冷却水泵和吸收器泵、发生器泵、蒸发器泵继续运行，待发
生器的浓溶液和吸收器的稀溶液充分混合，浓度趋于均衡后再停泵。
3) 停止运转后，及时观察并记录各液位高度和真空度。
4) 主要故障及排除方法
漠化俚吸收式制冷机组的主要故障和产生原因及排除方法见表38-137 。
澳化锥吸收式制冷机组的主要故障和产生原因及排除方法
主要故障
产生原因
排除方法
1. 水泵（或马达）损坏；
1. 修理或启动备用泵；
冷水流最不足或断水
2. 补水不足；
2. 及时补充水；
3. 过滤器堵塞；
3. 清理；
4. 吸入管漏气
4. 及时处理、排除
冷水出口温度过低
1. 冷水量过小或冷负荷过小；
1. 降低蒸汽压力；
2. 冷却水水温低或量过大
2. 调整冷却水水温或水最
1. 蒸汽压力过高或冷负荷过小；
1. 降低蒸汽压力；
发生器溶液温度过高
2. 溶液循环量小；
2. 加大溶液循环最；
3. 有不凝性气体
3. 抽真空
表38-137
1. 冷却水水温过低或量过大；
1. 调整冷却水水温（如关风机）或流量；
2. 蒸汽压力过高；
2. 调整蒸汽压力；
熔晶管高温（结晶）
3. 蒸汽压力波动太大；
3. 稳定蒸汽压力；
4. 发生器循环量过小；
4. 加大发生器循环量；
5. 有不凝性气体；
5. 抽真空；
6. 溶液循环量过大
6. 减少循环量
1. 水泵（马达）损坏；
1. 修理或启动备用泵；
2. 补水不足；
2. 及时补水；
冷凝器高温
3. 过滤器堵塞；
3. 清理；
（冷却水断水）
4. 吸入管漏气；
4. 及时处理，排除；
5. 换热管太脏；
5. 清理；
6. 有不凝性气体
6. 抽真空，排除不凝性气体、检漏
冷却水低温
室外湿球温度低
关冷却塔风机
L 蒸汽量太大；
1. 降低蒸汽压力；
发生器高压
2. 溶液循环量小；
2. 加大溶液供应械；
3. 有不凝性气体
3. 排除不凝性气体

--- PDF页6111 ---
574 
38 
通凤与空调工程
主要故障
产生原因
1. 设定电流值过小；
2. 负荷过大；
屏蔽泵过流
3. 泵性能不良；
4. 电源不正常；
5. 结晶
蒸汽压力过高
供汽汽压过高
1. 溶液循环量不当；
2. 不凝性气体渗漏；
3. 真空泵性能不良；
4. 传热管污垢；
5. 冷剂水被污染；
制冷量低于设定值
6. 蒸汽压力过低；
7. 溶液注人最不足；
8 屏蔽泵汽蚀；
9. 冷却水流址过小；
10. 冷却水温度过高；
11. 辛醇添加量不足
1. 发生器液位过高；
冷剂水被污染
2. 蒸汽压力过高；
3. 冷却水温度低而且量大；
4. 低压（温）发生器稀溶液温度过高
］．真空泵油乳化；
2. 溶液进真空泵；
抽气能力差
3. 溶液没过抽气管；
4. 自抽引射器堵塞；
5. 真空泵性能下降
］．停车时冷剂水没有旁通；
停车后结晶
2. 稀释循环时间太短；
3. 周围环境过低；
4. 蒸汽阀门未关严
停机时真空下降
机组泄漏
38. 11. 2. 6 
空调机组及新风机组的单机试运转
1. 注意事项
续表
排除方法
1. 按额定电流设定；
2. 适当调整流量寻找原因；
3. 检修或更换屏蔽泵；
4. 检查电源及是否缺相；
5. 熔晶
降低蒸汽压力
1. 调整发生器液位；
2. 正确使用自抽装置，开启真空泵抽真空，
检漏；
3. 排除真空泵故障；
4. 清洗换热管；
5. 冷剂水再生；
6. 调高蒸汽压力；
7. 适当补充溶液；
8. 询整液位，补充溶液，更换屏蔽泵；
9. 增大冷却水流扯；
10. 检查冷却水系统（冷却塔及其风机等）；
11. 适晕添加辛醇
1. 调低液位；
2. 降低蒸汽压力；
3. 适当调整；
4. 降低凝水排水温度
1. 放水补油或更换；
2. 彻底清洗；
3. 降低吸收器液位；
4. 清理；
5. 进行检修
1. 周围环境温度<25'C 时，应彻底旁通；
2. 延长稀释时间；
3. 核对结晶曲线，提高周围温度；
4. 关严
正压找漏
空调机组及新风机组的组成设备除换热设备和过滤器外，主要设备就是风机，风机的
试运转应参照风机试运转的规定进行。空调机组及新风机组的试运转过程中应注意下列
事项：
(1) 试运转前必须将其机组的内外部和机房的环境清扫干净，用千空气洁净的空调机

--- PDF页6112 ---
38. 11 
通风与空调系统调试
575 
组的内部必须彻底的擦拭干净，并防止已擦拭干净的风管再次污染。
(2) 空气洁净系统试运转前，应将总送风阀、新风阀开启，而总回风阀关闭，风机开
启后即可进行风管的吹扫，将带有灰尘的空气从洁净室排出。
(3) 机组试运转后，根据系统试验调整的连续性，连续运转一段时间，将风管内的灰
尘吹干净，然后清洗粗效空气过滤器。
(4) 机组的送风、回风和新风口装有电动涸节阀时，应在风机试运转前，先行运转，
各电动调节风阀应开关灵活，在风机运转中，再进行检验。
(5) 用于洁净度较高的洁净系统的空调机组有漏风量要求，应先检验泄漏量再进行机
组的试运转。
2. 空气洁净设备的试运转
(1) 空气吹淋室
空气吹淋室有两个作用，一是为了减少洁净室的污染尘源，利用高速洁净空气除去身
上的灰尘；二是吹淋室兼起气闸作用，以防止室外污染空气进入洁净室。
1) 根据设备技术文件，对规定的各种动作进行试验调整，使其各项指标达到要求。
如风机启动、电加热器的投入对吹淋的加热、两门的联锁及时间继电器的整定等，在各项
检查合乎要求后，可进行试运转。
2) 为保证吹淋效果，必须调整喷嘴的角度，使喷射出的气流吹到被吹淋人员的全身。
喷嘴角度一般为顶部向下20°' 两侧水平交错10°'
向下10°0
(2)
自净器
自净器是用来设置在非单向流洁净室的四角或气流涡流区以减少灰尘滞留的机会，也
可作为操作点的临时净化措施，由风机、粗效、中效和高（亚高）效过滤器及送风口、进
风口等部件组成。
自净器在试运转前，洁净室的净化系统应正常运转，洁净室的卫生必须处于沽净条
件，才能试运行。否则不应盲目试运转，防止对空气过滤器的污染。自净器试运转时，应
对风机电机的启动电流和运转电流进行测定，实测电流应在额定范围内，并检查无异常
现象。
(3) 余压阀
余压阀分两种形式，重锤型和压差调节型。余压阀安装在洁净室壁板下侧，用千保证
洁净室处千设计要求的压力范围内。当室内压力大于设计允许压力时，余压阀将会自动开
启，释放多余压力。
余压阀的试运转，须在洁净室的送、回、排风风量调整完成后再进行。
3. 空调机组的启动与停机
(1) 空调机组启动前的准备工作
1) 检查电机、风机、电加热器、水泵、表冷器或喷水室、供热设备及自动控制与调
节系统等，确认其技术状态良好。
2) 检查各管路系统连接处的紧固、严密程度，不允许有松动、泄漏现象，管路支架
稳固可靠。
3) 对空调系统中有关运转设备，应检查各轴承的供油情况，若发现缺油现象应及时
加油。

--- PDF页6113 ---
576 
38 
通凤与空调工程
4) 检查供配电系统，保证按设备要求正确供电。
5) 检查各种安全保护装置的工作设定值是否在规定的范围内。
(2) 空调机组的启动
空洞机组的启动包括风系统，冷、热源系统和自动控制与调节系统等。首先应保证
供、配电网运行良好，然后按规定的程序启动各子系统设备。
(3) 空调机组的停机
空调机组的停机分为正常停机和事故停机两种情况。空调机组正常停机的操作要求
是：接到停机指令或达到定时停机时间时，应首先停止制冷装置的运行或切断空调机组的
冷、热源供应，然后再停空调机组的送、回、排风机。
在空调机组运行过程中若电力供应系统或控制系统突然发生故障，为保护整个系统的
安全应做紧急停机处置，紧急停机又称为事故停机，其操作方法是：
1) 供电系统发生故障时，应迅速切断冷、热源的供应，然后切断空调机组的电源开关。
2) 在空调机组运行过程中，若由于风机及其拖动电机发生故障；或由于加热器、表
冷器，以及冷、热源输送管道突然发生破裂而产生大量蒸汽或水外漏；或由于控制系统中
控制器或执行调节机构（如加湿器调节阀、加热器调节阀、表冷器冷冻水调节阀等）突然
发生故障，不能关闭或关闭不严，或尤法打开；在系统尤法正常工作或危及运行和空调房
间安全时，应首先切断冷、热源的供应，然后按正常停机操作方法使系统停止运行。
3) 若在空调机组运行过程中，报警装置发出火灾报警信号，值班人员应迅速判断出
发生火情的部位，立即停止有关风机的运行，并向有关单位报警。为防止意外，在灭火过
程中按正常停机操作方法，使空调机组停止工作。
38.11. 2. 7 
风机盘管的单机试运转
风机盘管安装前应对盘管进行水压试验；安装时控制凝水盘坡向并做排水试验，保证
凝结水能顺畅流向凝水排出管；盘管与水系统管道连接多用金属或非金属柔性短管，水系
统管道必须清洗排污后才能与盘管接通。
(1) 风机盘管试运转前应完成包括固定、连接和电路在内的全部静态检查，并符合设
计和安装的技术要求。用500V 绝缘电阻仪和接地电阻仪测量，带电部分与非带电部分的
绝缘电阻和对地绝缘电阻，以及接地电阻均应符合设备技术文件的规定。无规定时，绝缘
电阻不得小于2MO, 接地电阻不得大千40 。
(2) 启动依照手动、点动、运行的步骤，要求风机与电机运行平稳，方向正确。目前
风机普遍采用手动三挡变速，应在各转速挡（低速、中速、高速）上各启动3 次，每次启
动应在电动机停止转动后再进行，风机在各转速挡上均能正常运转。在高速挡运转应不少
千lOmin, 然后停机检查零部件之间有无松动。对于风机与电动水阀联锁方式，风机启动
时电动水阀应及时打开。
(3) 高静压大型风机盘管应将处理后的空气由风管送到几个风口，试运行合格后应对
风口风量进行调整，使其达到设计要求。当风机盘管换挡运行时，各风口风量同时改变，
但调定比例不会改变。
(4)
由于采用低噪声电机，风机和机体安装采用了减振措施，运行时噪声应该很低，
振动很小。如果发现有明显异常噪声和振动，应该立即停机分析查明原因：是转动件的摩
擦、轴承噪声、部件松动还是减振装置出现问题，应针对具体情况排除故障。有环境噪声

--- PDF页6114 ---
38. 11 
通凤与空调系统调试
577 
要求的场所，应按照相应的方法进行测定，室内的噪声应符合设计的规定。
(5) 试运转注意事项：
1) 对千风机盘管安装时间较长空气过滤器受严重堵塞的，必须在机组试运转前清洗
干净。
2) 机组试运转前应检查卧式风机盘管上平面是否保持水平，暗装型风机盘管是否留
有检修口。
3) 通电运转前UI 与接线应严格检查，必须按照设备的接线图进行接线。
38. 11. 2. 8 
定压补水装置的试运转
1. 概述
定压补水装置设备采用系统静压作为膨胀水箱内的设计初始压力水头，采用保证系统
内热水不汽化的压力作为膨胀水箱内终端压力水头。初始运行时首先启动补水泵向系统及
气压罐内的水室中充水，系统充满后多余的水被挤进胶囊内。因为水的不可压缩性，随着
水量的不断增加，水室的体积也不断的扩大而压缩气室，罐内的压力也不断的升高。当压
力达到设计压力时，通过压力控制器使补水泵关闭。当系统内的水受热膨胀使系统压力升
高超过设计压力时，多余的水通过安全阀排至补水箱循环使用；当系统中的水由于泄露或
温度下降而体积缩小，系统压力降低时，胶囊中的水被不断压入管网补充系统的压降损
失；当系统压力至设计允许的最低压力时，通过压力控制器使补水泵重新启动向管网及气
压罐内补水，如此周而复始。
2. 准备工作
(1) 检查软水供水压力是否足够，检查供水管路是否畅通。
(2) 检查所有管口连接无误，机组上的所有手动阀门处千全开启状态。
(3) 检查电源、控制线路连接无误。
(4) 预先对整个系统进行人主补水，并对整个系统管线进行排气处理。
3. 试运转
当系统准备运行时，开启补水泵，水被送至管网的同时也被送至压力罐的水室，水室
扩大并将罐内的气体压缩，罐内的压力随之升高，当压力升高至最高工作压力时（系统最
高点和定压点之间的高差加上3,.._,5mH心），水泵停转，系统已充满水，利用压力罐内的
压力来维持管网的压力。
4. 常见故障及排除方法
定压补水装置的常见故障和产生原因及排除方法参见表38-138 。
定压补水装置常见故障及排除方法
表38-138
故障现象
故障原因
排除
设备未启动
按启动键启动
系统管路漏水
查修管路
出现“低压＂
水泵出水口管路堵塞
排除堵塞
（压力值达不到
工作要求）
压力传感器故障
更换压力传感器
进出口过滤器堵塞
更换或清洗过滤器
热继电器启动过载保护或损坏
热继电器按复位键复位或更换热继电器

--- PDF页6115 ---
578 
38 
通风与空调工程
续表
故障现象
故障原因
排除
热继电器故障
检查热继电器
出现水泵“过载“
电机长时间超出工作范围
检查工况条件
缺相，电流比额定值大
检查电路
水泵轴封处积气
立即断开水泵电源，通过水泵排气孔排气
水泵发热
水泵进水口过滤器堵塞，水泵空转
电磁阀漏水
系统水质差，电磁阀堵塞
电磁阀有噪声
电磁阀本体螺栓松动
水泵积气
水泵运转，但系统
水泵损坏
压力不增加
水泵出水口与系统连接口之间的管路积气
系统设定工作压力过高，超过了水泵的扬程
38. 11. 2. 9 
真空脱气装置的试运转
1. 概述
清理过滤器
清洗电磁阀
旋紧螺栓
打开水泵排气阀排气
维修水泵
排除气体
修改工作压力
供暖及制冷水循环系统中不可避免地会存有一些空气，采用真空脱气方法，脱除系统
内的游离气体及溶解性气体，使系统能够安全可靠的运行。
2. 准备工作
(1) 启动前，机组水泵和吸入管路必须排气，慢慢打开进口端的手动阀门和泵前手动
阀门，并用输送介质灌泵。排气时，关闭机组出水口的阀门，打开水泵泵头上的螺堵，直
到稳定的水流涌出排气螺堵，然后拧紧排气螺堵。注意：排气时注意涌出的介质不要伤
人，尤其是高温介质。
(2) 检查机组水泵电机的旋转方向，电机风扇罩上的转向牌表示电机的旋转方向，严
禁反转，可通过点动确认，如旋转方向错误，可通过调整电源进线解决。
(3) 通过控制系统内的手动功能，点动检查水泵和各电动阀门是否可正常启停和
开关。
3. 试运转
(1) 启动
1) 慢慢打开机组进口管路手动阀门和泵前手动阀门至全开。
2) 慢慢打开机组出水管路阀门至全开。
3) 通过控制系统监控页面观察用户循环系统的当前压力，并调整设置机组各项运行
参数，具体设置方法应阅读随机的控制系统说明书。
4) 将控制系统功能设定为自动模式。
(2) 停机
1) 慢慢关闭机组进出口阀门及各种仪表。
2)
切断电源。
3) 如长期停用，应注意保护好机组各部件，排空管道和脱气罐内的水，防止锈蚀，
并做好整个机组的防尘防水。

--- PDF页6116 ---
38. 11 
通凤与空调系统调试
579 
38. 11. 3
系统测试调整
38. 11. 3. 1 
单向流洁净室平均速度及速度不均匀度的测定
洁净室垂直单向流的风速测点，应选择在距墙或围护结构内表面0. 5m, 离地面高度
0. 5,__., 1. 5m 作为工作区。水平单向流以距送风墙或围护结构内表面0. 5m 的纵断面为第一
工作区。
风速测定截面的测点数应大于10 个，测点间距不大千2m (一般为0. 3 ,__., 0. 6m) , 使
用热球风速仪测量。
在测定风速时应采用测定架固定风速仪，以避免受到测定人员的人体干扰。如不得不
用手持风速仪测定时，则应做到手臂伸至最长位置，以尽量使测点人员远离风速探头
位置。
38. 11. 3. 2 
水系统平衡调整
根据设计要求，对水系统中的冷冻水、冷却水、热水系统进行水流量测定与调整。
系统流量测试平衡前，系统稳压装置应正常运行，稳压装置参数符合设计要求。项目
部提供试压和冲洗合格报告。所需进行空调水系统的流量平衡调试施工的系统，已经按照
要求灌满水、排净系统内的空气，泵系统循环运转处千正常的工况。
(1) 使用流趾计测量水流械，或根据水泵前后压力表查水泵性能曲线，调整水流量在
设计参数左右。
(2) 对各设备或各主要分支干管的水扯进行测定调整。
(3) 用铅封固定好各分支干管上的水阀门（选用带有指示开度的调节阀门较为方便）。
38.11. 3. 3 
风系统平衡调整
系统风量测定与调整的内容，包括有系统总送风械、新风最、回风最、排风量；各送
风口风量；各排风口风最等。
风量测定的方法为风管法、风口法；风量调整的方法为流量等比分配法、基准风口调
整法。
1. 风最测定方法
(1) 风管法
测量仪器包括皮托管、热球式风速仪、微压计、橡皮管等。
1) 测定截面位置的选择：测定截面的位置原则上应选择在气流比较均匀稳定的部位，
尽可能远离产生涡流的局部阻力部件处。一般选在管道中的局部阻力部件之后的4 ,__., 5 倍
管径（或风管大边尺寸）以及局部阻力部件之前的
1. 5 ,__., 2 倍管径（或风管大边尺寸）的
支管段上。
2) 测定截面中测点位置的确定：风管截面上的风速是不相同的，即要求对测定截面
进行多点测定，计算出截面风速平均值。测定截面内测点的位置和数目，是按风管的形状
和尺寸而定。
CD 对于矩形风管：将测定截面分成若干个相等的小截面，每个小截面尽可能接近正
方形，边长最好不大于200mm, 测点设于各小截面的中心位置。矩形截面内的测点位置
如图38-131 所示。
＠对千圆形风管：按照等面积圆环法划分测定截面和确定测点数。根据管径的大小，

--- PDF页6117 ---
580 
38 
通风与空调工程
将截面分成若干个面积相等的同心圆环，在每个圆环上对称地测量四个点。所划分的圆环
数，可按表38-139 选用，圆形截面内的测点位置如图38-132 所示。
30mA 
·I·I·I· 
sooxl600荨—十— t-
·I· ·I· 
升—十— t-
·I·I·I· 
测孔
图38-131
矩形截面的测点位置
图38-132
圆形截面内的测点位置
圆形风管划分圆环数表
表38一139
圆形风管直径
(mm)
圆环数（个）
<ZOO 
3 
200~400 
4 
400~700 
5 
>700 
5~6 
3) 风量的测定及计算：通过风管截面积的风晕可按式
(38-10)
计算：
L = 3600Av 
式中
L 
通过风管截面积的风量
(m3 /h); 
A 
风管截面积
(m飞
v 
测定截面内平均风速
(m/s) 。
(38-10) 
(2)
风口法
测量仪器包括热球式风速仪、叶轮式风速仪、风扯罩等。
1) 直接测最法：使用风量罩直接测试，根据待测风口的尺寸、面积，选择与风口的
面积较接近的风最罩罩体。
2) 辅助风管法：当空气从带有格栅、网格、散流器、扩散孔板等形式的送风口送出
时，将出现网格的有效面积与外框面积相差
很大或气流出现贴附等现象，很难测出准确
的风量。对于要求较高的系统，为了测出风
口的准确风速，可在风口的外框套上与风口
截面相同的套管，使其风口出口风速均匀。
辅助风管长度应为0. 3,...___,o. Sm 且断面尺寸与
风口相同。
在辅助风管出口平面上，测点不少于6
个，且均匀布置，如图38-133 所示。
风口风速应按式
(38-11)
计算：
。
。
。
。
。
。
。
。
。
。
。
。置｀
(a) 
(b) 
(d) 
曰
0Qs ` 
图38-133
各种形式风口测点布置
(a)
较大矩形风口；
(b)
较小矩形风口；
Cc)
条缝形风口；
(d)
圆形风口

--- PDF页6118 ---
38. 11 
通风与空调系统调试
581 
v= v1 +v2 +……+芞
(38-11) 
n 
式中
环、芞、…… vn
各测点的风速
(m/s) 。
2. 风屈调整方法
对通风、空调系统中的风量进行调整时，常用的方法有：等比流掀分配法、基准风口
法、逐段分支调整法。由千每种方法都有其适应性，因此，应根据调试对象的具体情况，
采取相应的方法进行调整。
在风量调整前，通风、空调系统中得到所有调节阀均应处于开启状态。为了减少送风
系统与回风系统同时开机给风最调整带来的干扰，宜在调整时暂不开启送风机，只开启回
风机，即先调整回风的风最。因此，可将空调房间的门、窗打开，以便由室外空气向室内
补充。对于净化系统则不可开启门、窗。待回风系统调整基本达到平衡后，开启送风机，
关闭空调房间的门、窗，使空调系统中的送、回风系统同时运行，再对送风系统进行风量
调整。
(1) 风最测定和调整顺序
系统风量测定和调整顺序为：
1) 对各送风系统进行编号，对各送风口进行编号。
2) 按设计要求调整送风和回风各干、支风管，各送（回）风口的风量。
3) 按设计要求调整空调机组的风最。
4) 在系统风量经调整达到平衡之后，进一步调整风机的风最，使之满足空调系统的
要求。
5) 经调整后在各部分、调节阀不变动的情况下，重新测定各处的风蜇作为最后的实
测风量。
(2) 流量等比分配法
流量等比分配法的特点，是在系统风量调整时，一般应从系统最远管段也就是从最不
利的风口开始，逐步地调向总风管。
(3) 基准风口调整法
调整前先用风速仪将全部送风口的送风量初测一遍，并将计算出来的各个送风口的实
测风量与设计风量的比值引入表中，从表中找出各支管最小比值的风口。然后选用各支管
最小比值的风口为各自的基准风口，以此来对各支管的风口进行调整，使各比值近似相
等。各支管风量的调整，用调节支管调节阀使相邻支管的基准风口的实测风量与设计风量
比值近似相等，只要相邻两支管的基准风口调整后达到平衡，则说明两支管也达到平衡。
最后涸整总风量达到设计值，再测最一遍风口风量，即为风口的实际风量。
38.11. 3. 4 
防排烟系统的测定与调整
(1) 正压送风、排烟风机额定风量及全压值的测定在风机试运转章节中已描述，此处
不再赘述。
(2) 排烟系统各排风口风速、风量的测定与调整
排烟风机单机试运转完成后，启动机械排烟风机，使之投入正常运行。排烟口处风速
不宜大千lOm/s 。
(3) 安全区正压的测定与调整

--- PDF页6119 ---
582 
38 
通凤与空调工程
防烟楼梯间的设计余压值为50Pa, 合用前室的设计余压值为25Pa 。
(4) 模拟状态下安全区烟雾扩散试验。
38.11. 3. 5 
系统温湿度测试
通常根据空调房间室温允许波动范围的大小和设计的特殊要求，具体地确定需测定的
内容。对千一般舒适性空调系统，测定的内容可简化。下面是以恒温恒湿空洞系统为例的
测定内容。
(1) 为了考核空调设备的工作能力，并复核制冷系统和供热系统在综合效果测定期间
所能提供的最大制冷晕和供热量，需测措空气处理过程中各环节的状态参数，以便作出空
调工况分析，特别是应分析各工况点参数的变化对室内温、湿度的影响。
综合效果的测定应在夏季工况或冬季工况进行，也就是尽可能选择在新风参数达到或
接近千夏、冬季设计参数的条件下进行较好，但一般空调系统难以做到。
(2) 检验自动调节系统投入运行后，房间工作区域内温、湿度的变化。
(3)
自动调节系统和自动控制设备和元件，除经长时间的考核能安全可靠运行外，应
在综合效果测定期间继续检查各环节工况的调节精度能否达到设计要求，如达不到要求，
仍需做适当的调整。
温、湿度的测定，一般应采用足够精度的玻璃水银温度计、热电偶及电子温、湿度测
定器，测定间隔不大于30min 。其测点应布置在如下点位：
1) 送、回风口处；
2) 恒温工作区具有代表点的部位（如沿着工艺设备周围或等距离布置）；
3) 恒温房间和洁净室中心；
4) 测点一般应布置在距外墙表面大千0. 5m, 离地面0. g,.._, 1. 2m 的同一高度的工作
区；也可根据恒温区大小和工艺的特殊要求，分别布置在离地不同高度的几个平面上。测
点数应符合表38-140 的规定。
波动范围
温、湿度测点数
室内面积~50m2
_ 
表38-140
每增加20~50m2
士0. 5~ 士2°C
土5%RH~±10%RH
t.t冬士o. 5°C 
凶H冬t 土tX5%RH
5 
增加2~5
点距不大于2m,
点数不应少千5 个
(4) 空调房间的温、湿度的测定：对于舒适性空调系统，其空调房间的温度应稳定在
设计的舒适性范围内；对千恒温恒湿空调系统，其室温波动范围按各自测点的各次温度中
偏差控制点温度的最大值，占测点总数的百分比整理成累积统计曲线。如90% 以上测点
偏差在室温波动范围内，为符合设计要求，反之为不合格。
(5) 温、湿度检测步骤及方法：
1) 根据设计图纸绘制房间平面图，对各房间进行统一编号。
2) 检查测试仪表是否满足使用要求。
3) 检查空调系统是否正常运行，对千舒适性空调，系统运行时间不少于6h 。
4) 根据系统形式和测点布置原则布置测点。

--- PDF页6120 ---
38. 11 
通风与空调系统调试
583 
5) 待系统运行稳定后，依据仪表的操作规程，对各项参数进行检测并记录测试数据。
6) 对千舒适性空调系统测量一次。
38.11. 3. 6 
空气洁净度测试
空气洁净度等级的检测应在设计指定的占用状态（空态、静态、动态）下进行，一般
情况下为空态或静态。洁净室含尘浓度测定应选用采样速率大千lL/min 的光学粒子计数
器（使用采样流量为2. 83L/min 的粒子计数器较多），应考虑粒径鉴别能力、粒子浓度适
应范围，仪器应有有效的标定合格证书。
1. 采样点的规定
采样点应均匀分布于整个面积内，并位千工作区的高度（距地坪0. Sm 的平面）与设
计或建设单位指定的位置，其最低限度的采样点数见表38-141 。
最低限度的采样点数NL
表38-141
测点数
2 
3 
4 
5 
6 
7 
8 
9 
10 
N1, 
洁净区
面积A
2.1~6.0 6.1~12. 0 12. l~ZO. 0 20. 1~30. 0 30. 1~42. 0 42. 1 ~56. 0 56. 1 ~72. 0 72.1~90. 0 90.1~110.0 
(m勹
注：
1. 在水平单向流时，面积A 为与空气方向呈垂直的流动空气截面的面积；
2. 最低限度的采样点数N1 按公式N1, = Ao.s 计算（四舍五入取整数）。
2. 采样量的确定
测定时的采样量决定于洁净度的级别及粒径的大小，其最小采样量见表38-142,
每
个测点的最少采样时间为lmin 。
每次采样最少采样量Vs
(L)
表
粒径
洁净度等级
0. 1µm 
0. 2p.m 
0. 3 p.m 
0. 5µm 
l.Ot-tm 
1 
2000 
8400 
2 
200 
840 
1960 
5680 
3 
200 
84 
196 
568 
2400 
4 
2 
8 
20 
57 
240 
5 
2 
2 
2 
6 
24 
6 
2 
2 
2 
2 
2 
7 
2 
2 
8 
2 
2 
9 
2 
2 
3. 空气含尘浓度的采样测定及相关要求
(1) 对被测洁净室进行图纸编号，对已确定的采样点进行特定编号准备。
(2) 采样时采样口处的气流速度，应尽可能接近室内的设计气流速度。
表38-142
5. Oµm 
680 
68 
7 
2 
2 
(3) 对单向流洁净室的测定，采样口应朝向气流方向；对非单向流洁净室，采样口宜
朝上。

--- PDF页6121 ---
584 
38 
通凤与空调工程
(4) 采样管必须干净，连接处尤渗漏。采样管长度应符合仪器说明书的要求，如无规
定时，不宜大千1. 5m 。
(5) 测定人员不能超过3 名，而且必须穿洁净工作服，并应远离或位于采样点的下风
侧静止不动或微动。
(6) 室内洁净度等级必须符合设计规定的等级或在商定验收状态下的等级要求。在洁
净度的测试中，必须计算每个测点的平均粒子浓度C 值、全部采样的平均粒子浓度
(N)
及其标准差。
(7) 洁净度高于或等于5 级的单向流洁净室，应在门开启的状态下，在出入口的室内
侧0. 6m 处不应测出超过室内洁净度等级上限的浓度数值。
(8) 对各洁净室全部采样点位置，在图纸上进行特定编号标注及说明。
(9) 标注测定日期与测定人员。
4. 测定数据的整理要求
在对空气洁净度的测试中，当全室（区）测点为2~9 点时，必须计算每个采样点的
平均粒子浓度值C, 、全部采样点的平均粒子浓度值NC 算术平均值）及其标准误差，导
出95%置信上限值；采样点超过9 点时，可采用算术平均值N 作为置信上限值。
(1) 每个测点的平均粒子浓度C; 应小于或等千表38-143 的沽净度等级规定的限值。
洁净度等级及悬浮粒子浓度限值
表38-143
大于或等于表中粒径
(D)
的最大浓度Cn (PC/m3) 
洁净度等级
0.1µm 
0. 2µm 
0. 3µm 
0. 5µm 
1. Oµm 
5. Oµm 
1 
10 
2 
2 
100 
24 
10 
4 
3 
1000 
237 
102 
35 
8 
4 
10000 
2370 
1020 
352 
83 
5 
100000 
23700 
10200 
3520 
832 
29 
6 
1000000 
237000 
102000 
35200 
8320 
293 
7 
352000 
83200 
2930 
8 
3520000 
832000 
29300 
9 
352000000 
8320000 
293000 
对千非整数洁净度等级，其对应千粒子粒径D
C 四1)
的最大浓度限值en' 应按式
C 38-12)
求取：
en~10" X (0D1 (08 
(38-12) 
洁净度等级定级粒径范围为0. 1~5. 0 伲1, 用于定级的粒径数不应大千3 个，且其粒
径的顺序差不应小千1. 5 倍。
(2) 全部采样点的平均粒子浓度N 的95% 置信上限值，应小于或等于洁净度等级规
定的限值。
(3) 对异常测试值进行说明及数据处理。

--- PDF页6122 ---
38. 11 
通凤与空调系统调试
585 
38.11. 3. 7 
系统噪声测试
空调系统的噪声测定仪器，应采用带倍频程分析的声级计。一般仅测定A 声级的噪声数
值，必要时测倍频程声压级。测量的对象是通风空调系统中的设备、空调房间及洁净室等。
L 测点的选择
对通风空调设备噪声测蜇，测点位置应选择在距离设备lm 、高
1. 5m 处；测定消声
器性能应将测头插入其前后的风管内进行；测定空调房间、沽净室的噪声测点布置应按照
面积均分，每50面设置一点，测点位于其中心。房间面积在15面以下时，可在室中心
位置测最，测点高度距地面1. lm 。
2. 检测步骤及方法
(1) 根据设计图纸绘制房间平面图，对各房间进行统一编号。
(2) 检查测试仪表是否满足使用要求。
(3) 检查空调系统是否正常运行。
(4) 根据测点布置原则布置测点。
(5) 关掉所有空调设备，测量背景噪声。
(6) 依据仪表的操作规程，测量各测点噪声。
38.11. 3. 8 
风管漏风量测试
1. 风管漏风量测试要求
(1) 微压风管以目测检验工艺质扯为主，不进行严密性能测试；微压以上的风管按规
定进行严密性的测试，其漏风最不应大千该类别风管的规定。
(2) 风管类别划分应符合：微压为P冬125Pa,
低压为125Pa<P冬500Pa,
中压为
500Pa<P女1500Pa, 高压为1500Pa<P炙2500Pa 。
(3) 风管系统工作压力为P 时，系统允许漏风最应符合下列规定：
1) 低压系统风管：
QL冬0. 1056PO. 65; 
2)
中压系统风管：
QL冬0. 0352PO. 65; 
3)
高压系统风管：
QL 冬0. 0117 PO. 65 。
(4) 试验总面积为不含支管的直管段（不含阀门）。
(5)
面积计算方法为试验段风管周长X 长度。
(6)
系统检测分段数应根据试验管段允许总漏风量及测试设备的容扯选定。
(7) 试验压力及试验喷嘴类型应根据系统工作压力及测试设备选定。
(8) 测试结论合格标准：在核定所
测压力下，实测总漏风量＜系统允许总
漏风晕。
2. 风管漏风量测试仪器
漏风量测试仪是测试通风系统中漏
风量的专用设备，适用于公用、民用工
程通风系统中风管、空调机、防火阀、
调节阀等严密性质量的测试。
风管漏风量测试仪漏风最测试连接
状态如图38-134 所示。
加压送风安装孔
图38-134
漏风量测试连接状态示意图

--- PDF页6123 ---
586 
38 
通风与空调工程
38. 11. 4 
净化空调系统调试
38. 11. 4. 1 
自动调节系统的试验调整
自动调节系统的试验调整包括以下内容：
1. 安装后的接线或接管检查
(1) 核对传感器、调节器、检测仪表（二次仪表）、凋节执行机构的型号规格，以及
安装的部位是否与设计图纸上的要求相符。
(2) 根据接线图对控制盘下端子的接线进行校队。
(3) 根据控制原理图和盘内接线图，对控制盘内端子以上盘内接线进行校对。
2. 自动调节装置的性能检验
Cl) 传感器的性能试验；
(2) 调节器和检测仪表的刻度校验及动作试验与调整；
(3) 调节阀和其他执行机构的调节性能、全行程距离、全行程时间的试验与调整。
3. 系统联动试验
在对系统安装后的接线检查和自动调节装置性能检验之后，在自动调节系统未投入联
动之前，应先进行模拟实验，以校验系统的动作是否达到设计要求。如无误时，才可进行
自动调节系统联动，并检查合格后投入系统工作。
4. 调节系统性能试验与调整
空调自动调节系统投入运行后，应查明影响系统调节品质的因素，进行系统正常运行
效果的分析，并判断能否达到预期的效果。
5. 计算机控制系统的调试
空调系统的计算机控制系统应在传感器、现场控制器、网络控制器控制、计算机控制
的终端
显示器均已安装、调校完毕，所有的线路敷设已结束并与相应设备的连线巳完
成且检查无误，方可进行系统的调试。
Cl) 数字隘输入的测定
1) 信号电平的检查
叩干节点输入信号按设备说明书和设计要求确认其逻辑值。
＠电压或电流信号（有源与无源）按设备说明书和设计要求进行确认。
2) 全部测点的测试
按上述不同信号的要求，用程序方式或手动方式对全部测点进行测试，并记录其值。
3) 特殊功能的检查
按照工程规定的功能进行检查，如高保安数字鼠输入及正常、报警、线路、开路、线
路的短路检测等。
(2) 数字量输出的测定
1) 信号电平的检查
CD 继电器开关星的输出ON/OFF, 按照设备说明书和设计要求确认其输出规定的电
压、电流范围和允许工作容械。
＠输出电压或电流开关特性的检查，是检查其电压或电流的输出，必须符合设备说
明书和设计的要求。

--- PDF页6124 ---
38. 11 
通风与空调系统调试
587 
2) 动作试验
用程序方式或手动方式测试全部数字量的输出，同时记录其测试数值和观察受控设备
的电气控制开关的工作状态是否正常；如果受控设备在送电后运行正常，则此时即可在受
控设备正常运转条件下仔细地观察受控设备的运转情况。如发现异常，必须立即进行现场
处理。
(3) 模拟量输入的测试
1) 检查输入信号是否正确。
2) 按照设备使用说明书和设计要求，确认有源或尤源的模拟最输入的类型、量程、
容趾或设定值（设计值）是否符合规定。
3) 动作试验：用程序方式或手动方式对全部的模拟量
CAD 测试点进行逐点扫描测
试，同时记录各测点的数值，并确认所测的数值与实际值是否一致，将这些数值逐一填入
一定的表格内。
4) 模拟量输入的精度测试：使用程序或手动方式测试其每一点，在其量程范围内读
取三个测点，三个测点的分布为全最程的10% 、
50% 、
90%, 测试精度应达到各设备使
用说明书所规定的要求。
5) 其他有关的功能检查，可按设计要求进行。
(4) 模拟量输出的测试
1) 动作检查：用程序或手动方式对全部AO 测试点逐一进行扫描测试，并记录各测
点的数值，将测得的数值填入一定的表格内，与此同时还必须注意观察受控设备的工作状
态是否正常。
2) 测试模拟量的输出精度，以确定是否达到了规定的精度。
3) 特殊功能的检查可根据要求进行。
(5) 现场控制器
CDDC)
的测试
现场控制器的测试一般按照产品使用说明书及使用的具休条件进行，通常应测试下述
内容：
1) 运行的可靠性测试可随机抽检某受控设备设定的监控程序，测试其受控设备的运
行记录和状态，以确定其可靠性。
2) DDC 软件主要功能及其实施性测试可按照产品说明书和调试大纲的具体要求进行
测试。
38. 11. 4. 2 
洁净室内高效过滤器的泄漏检测
高效过滤器的泄漏，是由千过滤器本身或过滤器与框架、框架与围护结构之间的泄
漏。因此，过滤器安装在5 级或高千5 级的洁净室都必须检测。高效过滤器的泄漏检测是
沽净室效果测定的基础，高效过滤器确认无泄漏，洁净室的效果测定结果才有意义。
对于安装在送、排风未端的高效过滤器，应用扫描法对过滤器边框和全断面进行检
测。扫描法包括检漏仪法（浊度计）和采样最大千IL/min 的粒子计数器法两种。对于超
级高效过滤器，扫描法包括凝结核计数器法和激光计数器法两种。
1. 检测要点
(1) 被检测过滤器已测定过风量，在设计风量的80%~120% 之间。
(2) 采用粒子计数器检测时，其上风侧应引入均匀浓度的大气尘或其他气溶胶空气。

--- PDF页6125 ---
588 
38 
通风与空调工程
对大千等于0. 5µrn 尘粒，浓度应大千或等千3. 5 X 105PC/而或对大千等千0. 1µrn 尘粒，
浓度应大于或等于3. 5 X l07PC/m3; 如检测超级高效过滤器，对大千等千0. 1µrn 尘粒，
浓度应大于或等千3. 5Xl09PC/m3 0 
(3) 检测时将计数器的等动力采样头放在过滤器的下风侧，距离过滤器被检部位表面
20~30mm, 以5~20mm/s 的速度移动，沿其表面、边框和封头胶处扫描。在移动扫描
中，应对计数突然递增的部位进行定点检测。
(4) 将受检高效过滤器下风侧测得的泄漏浓度换算成透过率，高效过滤器不能大于出
厂合格透过率的2 倍；超级高效过滤器不能大于出厂合格透过率的3 倍。
(5) 在施工现场如发现有泄漏部位，可用KS 系列密封胶、硅胶堵漏密封。
2. 检测要求
高效过滤器扫描检漏应符合下列规定：
(1) 对送、排（回）风高效空气过滤器的现场检漏，应采用扫描法，采用光度计或粒
子计数器在过滤器与安装框架接触面、过滤器边框与滤纸接触面以及其全部滤芯出风面上
进行。过滤器上游用千现场扫描检漏检测的气溶胶可为液态，也可为固态。
(2)
当高效过滤器上游大气尘浓度低于4000 粒/L, 且过滤器上游系统上可设置检漏
气溶胶注入点时，可采用光度计法进行检漏。
(3) 粒子计数器法可适用千所有等级的洁净场所过滤器检漏，适用过滤器最大穿透率
可低至0. 00005% 或更低。
(4) 采用光度计扫描检漏时，高效过滤器上游气溶胶浓度宜在20~80mg/m3 , 不得
低于lOmg/m气采用粒子计数器扫描检漏时，高效过滤器上游浓度及采样流量应符合
表38-144 的规定。当上游浓度达不到规定要求时，应采用适当措施增加上游浓度。
粒子计数器扫描检漏时的参数
高效过滤器
普通高效过滤器（国标A 、
B 、
C 类）
超高效过滤器（国标D 、
E 、
F 类）
3. 检测方法
高效过滤器扫描检漏应按下列方法进行：
采样流扯
(L/min)
彦2. 83 
彦28. 3 
表38-144
过滤器上游浓度（粒/L)
彦0. 5µm: 玄4000
多0. 3µm: ~60000 
(1) 检漏时将采样口放在距离被检过滤器表面2~3cm 处，宜以
1. 5cm/ s (2. 83L/ 
min) 或2cm/s (28. 3L/min)
的速度移动，对被检过滤器进行扫描。
(2)
当上游浓度较大时可提高扫描速度。
(3) 采用光度计扫描检漏时，过滤器局部透过率不应超过0. 01%; 采用粒子计数器
扫描检漏时，粒子计数器显示值为检测结果。
38.11. 4. 3 
室内气流组织的测定
洁净室内气流组织测定应在空调系统风量调整后以及空调机组正常运转情况下进行。
1. 测点布置
(1) 垂直单向流（层流）洁净室选择纵、横剖面各一个，以及距地面高度
0. 8m 、
1. 5m 的水平面各一个；水平单向流（层流）洁净室选择纵、横剖面和工作区高度水平面
各一个，以及距送、回风墙面0. 5m 和房间中心处等3 个横剖面，所有面上的测点间距均

--- PDF页6126 ---
38. 11 
通风与空调系统调试
589 
为0. z,__, lm 。
(2) 乱流洁净室选择通过代表性送风口中心的纵、横剖面和工作区高度的水平面各一
个，剖面上测点间距为0. z,.__,o. 5m, 水平面上测点间距为0. 5,__, lm, 两个风口之间的中线
上应有测点。
2. 测定方法
用发烟器或悬挂单线丝线的方法逐点观察和记录气流流向，并在有测点布置的剖面图
上标出流向。
3. 测定要求
(1) 不应用气流动态数值模拟
CCFD)
的分析结果代替洁净室气流检测。
(2) 气流检测包括气流流型、气流流向、流线平行性等，可采用丝线法或示踪剂法
（发烟等）等，逐点观察和记录气流流向，并可用批角器测量气流角度，也可采用照相机
或摄像机等图像处理技术进行记录，采用热球式风速仪或超声三维风速仪等测量各点气流
速度。
(3) 采用丝线法时可采用尼龙单丝线、薄膜带等轻质材料，放置在测试杆的末端，或
装在气流中细丝格栅上，直接观察出气流的方向和因干扰引起的波动。
(4) 采用示踪剂法时，可采用去离子
(DD 水，用固态二氧化碳（干冰）或超声波
雾化器等生成直径为0. 5 ,__, 50µm 的水雾，采用四氯化钦
(TiCL4) 等“酸雾”作示踪剂
时，应确保不致对洁净室、室内设备以及操作人员产生危害。
(5) 气流流向检测时，应在被测区域内前后之间设置多个测点。
(6) 流线平行性检测时，应在每台过滤器下设置测恁
38. 11. 4. 4 
洁净区域压力梯度的测定
洁净区静压差的检测应符合下列规定：
(1) 静压差检测点布置应在所有门关闭的条件下进行，宜由平面布置上与外界最远的
里间房间开始，依次向外测定，通过门缝或预留测孔等位置进行检测。
(2) 静压差可按下列检测步骤及方法进行：
1) 静压差的测试应在风量调试完成后进行；
2) 根据房间平面图，制定检测顺序，检测前确认所有房间门关闭；
3) 根据安排好的顺序，依次对各房间的静压差进行检测，记录检测数据。
38.11. 4. S 
洁净区域照度的测定
1. 测定要求
(1) 室内照度的检测应测定除局部照明之外的一般照明的照度。
(2) 室内照度的测量可采用便捷式照度计，其最小刻度不应大于2lx 。
(3) 室内照度的测定必须在室温趋于稳定之后进行，并且荧光灯巳有lOOh 以上的使
用期，测量前已点亮15min 以上；白炽灯已有lOh 以上的使用期，测最前已点亮5min
以上。
(4) 测点距地面高800mm,
按
1,.__, 2m 间距布置测点。
30面以内的房间测点距墙面
500mm, 超过30面的房间，测点高墙面lm 。
2. 测定方法
(1) 为保证测量的正确性，每个测点读数不少于两次，取其算术平均值。

--- PDF页6127 ---
590 
38 
通凤与空调工程
(2) 照度计指示应为稳定后的读数。
(3) 如光源的直射光有被遮挡的空间时，其被遮挡的空间中心部位再增加一个测点。
38.11. 5 
系统在线仪表调校
38.11.5. 1 
压力传感器的调校
1. 概述
压力传感器有电动和气动两大类，电动压力传感器的标准化输出信号为O~lOmA 和
4~20mA C 或1~5V)
的直流电信号，气动压力传感器的标准化输出信号主要为20~
lOOkPa 的气体压力，不排除具有特殊规定的其他标准化输出信号。
压力传感器按原理可分为电容式、谐振式、压阻式、力（力矩）平衡式、电感式和应
变式等。
压力传感器通常由两部分组成：感压单元、信号处理和转换单元，有些传感器增加了
显示单元，有些还具有现场总线功能。压力传感器的结构原理如图38-135 所示。
r----------., 
I 
: 
！显示单元: 
:: 
'------,------' 
! 
----------现场总线
压力（或压差）信号
信号处理和
转换单元
信号输出(mA 、
V或kPa)
图38-135
压力传感器结构原理图
2. 涸校性能要求
(1) 测量误差
压力传感器的测量误差按准确度等级划分，应不超过表38-145 的规定。
准确度等级及最大允许误差和回差
最大允许误差(%)
回差（％）
准确度等级
电动
气动
电动
0.05 
土0. 05 
0. 05 
0. 1 
土0. 1 
0. 08 
0. 2(0. 25) 
士0. 2(0. 25) 
0. 16(0. 20) 
0. 5 
土0. 5 
土0. 5 
0.4 
1.0 
二1.0
二1.0
0.8 
1. 5 
土1.5
士1. 5 
1. 2 
2. 0 
土2.0
土2.0
1. 6 
2. 5 
土2. 5 
注：最大允许误差和回差以输出量程的百分数表示。
(2)
回差
表38-145
气动
0. 25 
0. 5 
0. 75 
1.0 
1. 25 
首次检定的压力传感器，其回差应不超过表38-158 的规定，后续检定和使用中检验

--- PDF页6128 ---
38. 11 
通风与空调系统调试
591 
的压力传感器，其回差不应超过最大允许误差的绝对值。
(3) 静压影响
其他类型压差传感器的静压影响应不超过制造厂技术说明书或企业标准的规定。
3. 通用技术要求
(1) 外观
1) 传感器的铭牌应完整、清晰，并具有以下信息：产品名称、型号规格、测量范围、
准确度等级、额定工作压力等主要技术指标；制造厂的名称或商标、出厂编号、制造年
月、制造计量器具许可证标志及编号；防爆产品还应有相应的防爆标志。压差传感器的
高、低压容室应有明确标记。
2) 传感器的配套零部件应完好无损，外观不应有影响技能特性的锈蚀或损伤。各部
件应装配牢固，不应有松动、脱焊或接触不良的现象。
(2) 密封性
压力传感器的测量部分在承受测鼠压力上限时（压差传感器为额定工作压力），不得
有泄漏现象。
4. 调校条件
(1) 环境条件
1) 环境温度为20 士5°C,
每lOmin 变化不大千1°C;
2) 相对湿度为45%,.___,75%;
3) 压力传感器所处环境应无影响输出稳定的机械振动；
4)
电动传感器周围除地磁场外，应无影响其他正常工作的外磁场。
(2) 其他条件
1) 交流供电的压力传感器，其电压变化不超过额定值的土1% 、频率变化不超过额定
值士1%; 直流供电的压力传感器，其电压变化不得超过额定值的土1% 。
2) 压力源稳定无泄漏。
(3) 调校仪器
压力传感器调校常用仪器设备规格见表38-146 。
调校仪器设备规格
序号
仪器设备名称
技术要求
1 
2 
3 
4 
5 
6 
7 
智能过程校准仪
—20~20mA, -lO~lOV 
压力模块
压力模块
压力模块
压力模块
压力模块
便携式自动压力校准仪
5. 调校内容及方法
(1) 外观检查
1)
同前述通用技术要求的外观部分。
—l00~2000kPa 
—1~20bar 
—14. 5~300ps1 
O~lOMPa 
O~ lOObar 
30~100psi 
表38-146
用途
使用压力模块测呈／输出压力

--- PDF页6129 ---
592 
38 
通风与空调工程
2) 密封性检查
平稳地升压（或疏空），使压力传感器测最室压力达到测量上限值（或当地大气压力
90% 的疏空度），关闭压力源。密封15min, 应无泄漏。在最后5min 内通过压力表现值，
其压力下降（或上升）不得超过测量上限值的2%
(也可通过传感器输出信号的等效变化
来观察）。
3) 绝缘电阻
在环境温度为15~35°C, 相对湿度为45%,...__.,75% 时，传感器各组端子（包括外壳）
之间的绝缘电阻应不小千20MO 。
二进制的传感器只进行输出端子对外壳的绝缘试验。
(2) 测量误差的校准
1) 设备配置与连接
校准设备和被检传感器按正确方法进行连接，并使导压管内充满传压介质。首次校准
和使用中检测的差压传感器，静态过程压力可以是大气压力（即低压力容室通大气）。
2)
电动传感器除制造厂另有规定外，一般须通电预热15min 。
3) 选择校准点
校准点的选择应按蜇程基本均匀，一般包括上限值、下限值（或其附近10% 输入量
程以内）在内的不少于5 个点。优于0.
1 级和0.05 级的压力传感器应不少于9 个点。
对千输入量程可调的传感器，首次校准的压力传感器应将输入量程调到规定的最小、
最大分别进行校准，使用中的检测的压力传感器可只进行常用量程的检测。
4) 校准前的调整
校准前用改变输入压力的办法对输出下限值和上限值进行调整，使其与理论的下限值
和上限值相一致。一般可通过调整“零点”和“满量程”来完成。具有现场总线的压力传
感器，必须分别调整输入部分及输出部分的“零点”和“满量程”，同时将压力传感器的
阻尼值调整为零。
绝对压力传感器的零点绝对压力应尽可能小，由此引起的误差应不超过允许误差的
1/20~1/10 。
5) 校准方法
从下限开始平稳地输入压力信号到各校准点，读取并记录输出值直至上限，然后反方
向平稳改变压力信号到各被校点，读取并记录输出值直至下限。此为一次循环，如此进行
两个循环的校准。
在校准过程中不允许调整零点和量程，不允许轻敲和振动传感器，在接近校准点时，
输入压力信号应足够慢，避免过冲现象。
6. 校准结果
(1) 为便于数据处理，被校传感器的校准数据一般用mA 表示。
(2) 平均值为每一被测量点各次测量实际值之间的平均值，可比各次测最实际值多取
一位小数。
(3) 误差为各次平均值与理论输出值之差，一般用凸咕切立
(4) 出具的校准记录应给出校准点和与之相应的实际值，并找出被校传感器示值与各
次测量实际值之间的最大差值作为被校传感器的最大基本误差。

--- PDF页6130 ---
38. 11 
通凤与空调系统调试
593 
(5)
出具的校准结论应给出传感器最大允许误差及最大基本误差。
(6) 验证结论应给出控制要求，并说明是否满足使用要求。
(7) 判断被校传感器是否符合技术指标要求，应以修约后的数据为依据。
7. 复校时间间隔
压力传感器的校准周期为1 年，使用单位可根据使用环境条件、频繁程度和重要性凋
整复校时间间隔，但最长不可超过1 年。
38. 11. 5. 2 
温度传感器的调校
温度传感器的调校近似千压力传感器的调校，故本节侧重说明温度传感器调校与压力
传感器调校的不同之处。
1. 概述
温度传感器是一种将温度变最转换为可传送的标准化输出信号的仪表，主要用千温度
参数的测最和控制。
带传感器的温度传感器通常由两部分组成：传感器和信号转换器。传感器主要是热电
偶和热电阻；信号转换器主要由测扯单元、信号处理和转换单元组成，有些传感器增加了
显示单元，有些还具有显示单元和现场总线功能，如图38-136 所示。
. --------------: 
i ' 
I 
I : 
显示单元
: 
I 
, 
, 
I , 
: 
L-------T--- _____ _. 
I 
I 
I 
I 
---------现场总线
热电阻
或热电偶
测量单元
信号处理
和转换单元
图38-136
温度传感器原理图
信号输出(mA或V)
传感器的输出信号与温度变扯之间有一给定的连续函数关系（通常为线性函数），
早期生产的传感器其输出信号与温度传感器的电阻值（或电压值）之间呈线性函数
关系。
标准化输出信号主要为O~lOmA 和4~20mA
C 或l~SV)
的直流电信号，不排除有
特殊规定的其他标准化输出信号。
温度传感器的供电接线方式可分为二线制和四线制。
2. 校准条件
(1) 环境条件
环境温度15~35°C; 相对湿度<85%; 传感器周围除地磁场外，应无影响其他正常
工作的外磁场。
(2)
电源
交流供电的传感器，其电压变化不超过额定值的土1% 、频率变化不超过额定值的
士1%; 直流供电的传感器，其电压变化不得超过额定值的士1% 。
(3) 调校仪器
温度传感器调校常用的仪器设备技术要求见表38-147 。

--- PDF页6131 ---
594 
38 
通凤与空调工程
温度传感器调校仪器设备技术要求
序号
仪器设备名称
1 
智能过程校准仪
2 
PtlOOO 
3 
电流发生仪
4 
高精度计量炉
3. 调校内容及方法
(1) 外观
技术要求
扯程：
200 
600'C; 
精度：o. 011°C+o. 009%读数
量程：0 850°C; 
精度：0. 022°C+o. 01% 读数
量程：o 
25mA; 
精度：
O. 75µA+o. 0075% 读数
措程：
25 
150°C; 
精度：士0. 2°C 
表38-147
1) 传感器的铭牌应完整、清晰，并具有以下信息：产品名称、型号规格、测量范围、
准确度等级、额定工作压力等主要技术指标；制造厂的名称或商标、出厂编号、制造年
月、制造计量器具许可证标志及编号；防爆产品还应有相应的防爆标志。
2) 传感器的配套零部件应完好尤损，外观不应有影响技能特性的锈蚀或损伤。各部
件应装配牢固，不应有松动、脱焊或接触不良的现象。
(2) 测量误差的校准
1) 校准点的选择
校准点的选择应按量程均匀分布，一般应包括上限值、下限值和量程50% 附近在内
的不少于5 个点，
0. 2 级及以上等级的传感器应不少千7 个点。
2) 测量误差的计算
温度传感器测最误差的计算同前述压力传感器测晕误差的计算部分。
(3)
回差的校准
温度传感器回差的校准同前述压力传感器回差的校准部分。
38. 11. 5. 3 
流量传感器的调校
根据现行国家标准《自动化仪表丁程施工及质量验收规范》
GB 50093 的规定，现场
不具备校准条件的流最检测仪表，应对制造厂的产品合格证和有效的检定证明进行验证。
仪表到货时先进行外观和出厂合格证及校验合格报告单的检查，当合格证及合格报告
单在有效期内时，可不进行检定，只进行通电检查。当外观出现明显冲击或合格证及报告
单超过有效期时，必须进行计最标定，由流量标定站出具检验合格证及记录。
如果是智能流虽计，可根据设计数据表，用HART 通讯器对仪表的位号、最程、管
径、介质、密度、流量系数
CK) 及小信号切除数据复验。
38. 11. 5. 4 
物位仪表的调校
1. 概述
物位测量通常指对工业生产过程中封闭式或敞开容器中物料（固体或液位）的高度进
行检测。
按测量手段来区分主要有直读式、浮力式（浮球、浮子、磁翻转、电浮筒、磁致伸缩

--- PDF页6132 ---
38. 11 
通凤与空调系统调试
595 
等）；回波反射式（超声、微波、导波雷达等）；电容式；重锤探测式；音叉式；阻旋式；
静压式等多种；其他还有核辐射式、激光式等用千特殊场合的测量方法。
2. 示值误差
(1) 磁浮子液位计
1) 示值最大允许误差应不大于士10mm 。
2) 指示液位的标尺长度不小于液位测量范围，标尺的示值误差应不大于2mm/m,
标尺全量程最大允许误差不大于士5mm 。
(2) 浮球液位计
示值最大允许误差应不大于±1. 5%FS 。
(3)
电接点液位计
示值最大允许误差应不大于土2mm 。
(4)
电容物位计
准确度等级0. 5 级，不大千土0. 5%FS; 准确度等级1.0 级，不大于土1. o%FS 。
(5)
电动浮筒液位计
示值最大允许误差应不大千土0. 5%FS 。
(6) 玻璃管或玻璃板液位计
示值最大允许误差应不大千土5mm 。
(7) 脉冲雷达物位计
准确度等级0. 1 级，不大于土0. 1%FS; 准确度等级0.2 级，不大千土0. 2%FS; 准
确度等级0. 5 级，不大千士0. 5%FS; 准确度等级1.0 级，不大千土1. o%FS 。
(8) 高能声波物位计
示值最大允许误差应不大于士o. 2%FS 。
(9) 导波雷达物位计
示值最大允许误差应不大于士10mm 。
(10) 超声波物位计
示值最大允许误差应不大千士0. 5%FS 。
3. 校准条件
(1) 环境条件
1) 环境温度
15,...__,35°C; 相对湿度<85% 。
2) 试验场地应无影响液位计正常使用的振动、磁场等。
3) 磁浮子液位计周围不得有干扰仪表正常工作的磁场（不大千lOGS); 在距离仪表
100mm 内不得有能被磁化的物质。
4) 高能声波物位计的空气流速应小于0. Sm/s 。
5) 波导雷达物位计的环境温度最大变化率为1°C/lOmin, 但不得超过3°C/h 。
(2)
电源
交流供电的传感器，其电压变化不超过额定值的士1%, 频率变化不超过额定值的
±1%; 直流供电的传感器，其电压变化不得超过额定值的士1% 。
4. 调校内容及方法
(1) 外观检查参照前述温度传感器的调校中调校内容及方法的外观部分。

--- PDF页6133 ---
596 
38 通风与空调工程
(2) 浮筒液位传感器宜用水校法校验，校验时应确保零点液位准确，输出和输入信号
应按介质密度进行换算。
当测量两种液体的界面时，仪表上的密度值应定于两介质的密度差处，零点及上限水
位高度分别按式
(38-13)
和式
(38-14) 计算，水位变化范围按式
(38-15)
计算：
式中
Pz 
重介质密度
(g/cm3);
H 
最大液面刻度
(mm);
沁
轻介质密度
(g/cm3) 。
h, 
PQ 
=—H 
Ps 
h 、
和
=—H 
P, 
凶= Pz -pQH 
Ps 
(38-13) 
(38-14) 
(38-15) 
(3) 浮球液位计校准时，应手动操作平衡杆，使其与水平面夹角分别为十11. 5° 、
00 、
-11. 5°' 传感器输出信号分别为o¾ 、
50% 、
100%, 其基本误差及变差均不应超差。
(4) 浮球式液位开关检查时，应手动操作平衡杆或浮球，使其上、下移动，带动磁钢
使微动开关触点动作。
(5) 电容式物位开关检查时，使用
500V 兆欧表检查电极，其绝缘电阻应大千
lOMQ。调整门限电压，使物位开关处于翻转的临界状态，将探头插入物料后，状态指示
灯亮，输出继电器应动作。
(6) 音叉式物位开关检查时，将音叉股悬空放置，通电后（有指示灯的应亮）用手指
按压音叉端部强迫停振，并用万用表测量，其常开或常闭触点应动作。
(7) 智能超声波物位计校验时，通电后液晶显示面板及状态指示灯工作正常，检查超
声波测量系统配置，零点、量程校验，并符合下列规定：
1) 零点校验：容器空置测量介质为0%, 选择“空罐校验”功能，仪表自动显示到
物位的距离和测量值，配合工艺检尺核对，没问题选择“距离检查确认“，自动完成校验。
2) 测量盲区设定：根据工艺要求，一般满罐液位距离溢出液位有一定空间，将其设
置为＂盲区”。
3) 满量程校验：容器充满测量介质为100%, 选择“满罐校验”功能，仪表自动显
示到物位的距离和测量值，配合工艺检尺核对，没问题选择“距离检查确认“，自动完成
校验；核对超声波发射源高度＝满量程距离＋盲区距离。
(8) 智能导波、微波雷达液位计的校验还应作探头长度校正，测量介质固体、液体根
据工艺设计操作条件，按介电常数细分设置参数。
(9)
阻旋式物位开关检查时，通电后用手指阻挡叶片旋转，调整灵敏度弹簧，输出继
电器应动作。
(10) 重锤式物位计校验时，当分别给传感器、控制显示器送电后，液晶显示面板及
状态指示灯工作应正常，参数设置开关应符合工艺测量要求，定时工作时间占空比不应大
于50%,
并按下列步骤校验：
1) 仪表稳定lOmin 后，调整零点电阻器，使输出电流为4mA 或20mA 。

--- PDF页6134 ---
38. 12 
通风与空调系统调适效能评价
597 
2) 按下启动按钮，使重锤下降到料仓的底部，当电动机开始反转时，输出电流为最
大或最小。
3) 待重锤返回到原位，运行指示灯熄灭后，调整量程电位器使输出电流为20mA
或4mA 。
(11) 浮子钢带液位计校验时，应用手动装置升、降浮子至罐休的顶部或底部，分别
调整仪表指针和输出信号，使指示值和输出值符合该仪表精度要求。
5. 复校时间间隔
物位仪表的校准周期为1 年，使用单位可根据使用环境条件、频繁程度和重要性调整
间隔，但最长不可超过1 年。
38. 12 
通风与空调系统调适效能评价
通风空调系统调适属于建筑调适的一部分，属于建筑机电安装调适范畴。通风空调系
统安装结束后，经过单机试运转，空调通风设备性能测试，及其系统平衡调试，室内环境
检测和验证后，承包商或第三方测试单位应提出较为完整的调试资料和报告。同时也对所
调试测定的通风空调系统综合悄况进行掌握。通过对调试测定后的通风空调系统的综合效
果与设计要求相比较，与国家有关设计标准、施工要求相比较，可对通风空调系统在设计
方面、设备材料选用方面、施工安装方面，以及可采取的节能措施等方面进行基本的技术
评价与分析总结，本节主要从建筑热环境性能评价、室内空气品质评价、通风空调系统能
效评价三方面介绍。
38. 12. 1 
建筑热环境性能评价
通风空调系统安装调试后主要为建筑提供一个合适的人工环境，该室内环境对于民
用建筑主要满足人们的热舒适要求，工业建筑满足生产工艺要求。民用建筑室内环境的
主要控制参数是温度、湿度（表38-148), 工业建筑室内环境主要控制参数参考其设计
要求。
室内环境的主要控制参数
表38-148
夏季
冬季
热舒适度等级
温度
C'C)
相对湿度（％）
温度
("C)
相对湿度（％）
I 
24~26 
40~60 
22~24 
多30
II 
26~28 
冬70
18~22 
热舒适等级是建筑热环境性能主要评价指标，主要以预计平均热感觉指数PMV、预
计不满意者的百分数PPD 和涡动气流强度DR 为主要评价指标。
38. 12. 1. 1 
预计平均热感觉指数PMV
PMV 指数是根据人体热平衡的基本方程式和生理学主观热感觉，考虑了人体热舒适
感的诸多有关因索的综合评价指标。其采用了7 级分度（表38-149), 详细计算方法参考
现行国家标准《热环境的人类工效学
通过计算PMV 和PPD 指数与局部热舒适准则对
热舒适进行分析测定与解释》GB/T 18049 。

--- PDF页6135 ---
598 
38 
通风与空调工程
PMV 热感觉标尺
热感觉
PMV 值
热
+3 
暖
微暖
适中
微凉
凉
表38-149
I 
冷
+2 
+1 
。
—l 
—2 
—3 
在明确了人体活动强度条件下，影响PMV 指数的参数主要有环境参数及人的衣着，
其中环境参数包括空气温度、空气水蒸气分压力、平均辐射温度、空气风速。环境参数之
间的不同组合可实现同样的PMV 指数。
不同热舒适度等级所对应的PMV 值划分见表38~150 。
不同热舒适度等级所对应的PMV 值
冬季
—o. 5冬PMV冬0
-l<PMV<-o. 5 
表38-150
热舒适等级
I 级
II 级
夏季
0冬PMV~O. 5 
0. 5~PMV~l 
38. 12. 1. 2 
涡动气流强度
DR 指数是由于吹风感而引起的人群不满意率百分数，可按式
(38-16)
计算：
DR= (34 —ta) (Va —0. 05)0·62(0. 37 Va Tu +3.14) 
(38-16) 
式中
DR 
涡动气流强度，即由于涡动气流而不满意的人群的百分数（％）；
ta 
局部空气温度
C°C);
Va 
局部平均空气流速
(m/s);
Tu 
局部湍流强度（％），其定义为局部空气流速的标准方差与局部平均空气
流速之比，夏季取40%, 冬季取20% 。
当Va <O. 05m/s 时，取Va =O. 05m/s; 当DR >100% 时，取DR =100% 。
参照国际通用标准ISO 7730 和ASHRAE 55, 并结合我国实际国情，
DR 计算值应不
大于20% 。
38.12.2 
室内空气品质评价
在日常的工作和生活中，人有80% 的时间是在室内度过的，室内空气品质的优劣直
接影响人体健康。建筑在施工和装修过程中大量使用各种化工产品和装饰材料，导致室内
空气质量下降，威胁居住者身体健康。由于通风空调系统的空气流动动力主要来自于风
机，风机的噪声会随着管道和空气流动传播到室内，影响人们的健康。因此有必要对建筑
室内空气品质进行评价。
38.12.2.1 
室内空气质量标准
室内空气质鼠评价应按现行国家标准《室内空气质量标准》
GB/T 18883 执行，该标
准适用于住宅和办公建筑物，其他建筑室内环境也可参照。几类主要污染物参数标准见
表38-151 。
污染物浓度参数标准
污染物
二氧化碳CO2
单位
% 
标准值
0. 10 
氨NH3
mg/m3 
o. 20 
表38-151
备注
ld 均值
lh 均值

--- PDF页6136 ---
38. 12 
通风与空调系统调适效能评价
599 
续表
污染物
甲醒HCHO
总挥发性有机物TVCX.:
单位
mg/m3 
mg/m3 
标准值
0. 10 
0. 60 
备注
lh 均值
8h 均值
38. 12. 2. 2 
NR 噪声评价曲线
国际标准化组织ISO 提出的一组评价曲线（即NR
噪声评价曲线），是目前使用最广泛的用于评价用户对噪
声反应的评价曲线，也可用于噪声治理（图38-137) 。
NR
噪声评价曲线反映了NR 噪声评价数与倍频程声压级之
间的关系，
NR 曲线的序号表示该曲线位于中心频率
lOOOHz 时的声压级数值。
用NR 曲线作为环境噪声标准的评价指标，确定了
某条曲线作为限制曲线之后，就要求现场实测的各个倍
频程声压级不得超过该曲线规定的声压级值。例如某住
宅规定的噪声限值为NR40, 则实测的倍频带中心频率
为63Hz 、
125Hz 、
250Hz 、
500Hz 、
lOOOHz 、
2000Hz 、
4000Hz 和8000Hz 的倍频程声压级分别不得超过68dB 、
57dB 、
50dB 、
45dB 、
40dB 、
37dB 、
35dB 和
34dB。反
之可通过现场实测求得NR 曲线来判断现场环境噪声是
否达标。
38.12.2.3 
室内噪声标准
在实际建筑施工过程中，建筑室内噪声环境应按现
行国家标准《民用建筑隔声设计规范》GB 50118 执行，该标准以A 声级作为评价指标，
120 
110 
100 
90 
80706050 
(HP)~~!Ji@l!f1{1J 
40 
30 
20 
10 
。
31.5 63 125 250500100020004000 8000 
倍频带中心频率(Hz)
图38-137
噪声评价曲线NR
A 声级与NR 数之间的近似关系为LA=NR+5dB 。
38.12.3 
通风与空调系统能效评估
通风与空调系统能耗一般占整个建筑能耗的50% 左右，因此控制通风与空调系统能
耗对建筑节能很重要。空调与通风系统能耗主要来自千空气和水的输送系统，以及冷热源
系统。
38. 12. 3. 1 
空调冷热水系统输送能效比
空调水系统输送能效比ER 定义为空调冷热水循环水泵在设计工况点的轴功率与所输
送的冷热负荷的比值，可按式
(38-17)
计算：
ER = 0. 002342H/ 心T沪
式中
H 
水泵设计扬程
Cm);
f1T 
供回水温差
C°C);
刀
水泵在设计工作点的效率（％）。
空调冷热水系统的最大输送能效比ER 见表38-152 。
(38-17) 

--- PDF页6137 ---
600 
38 
通凤与空调工程
管道类型
空调冷热水系统的最大输送能效比
两管制热水系统
严寒地区
寒冷地区／夏热冬冷地区
1
夏热冬暖地区
ER 
0. 00577 
0.00433 
0.00865 
38.12.3.2 
风机风量耗功率
表38-152
四管制热水管道
1
空调冷水管道
0.00673 
0.0241 
空气调节风系统风机的单位风量耗功率Ws 按式
(38-18) 计算，并要求满足表38-
153 的要求。
Ws = P/(3600 炉
(38-18) 
式中
P 
风机的全压
(Pa);
7'/t 
包含风机、电动机及传动效率在内的总效率（％）。
风机的单位耗功量限值
表38-153
办公建筑
商业、旅馆建筑
系统形式
粗效过滤
粗、中效过滤
粗效过滤
粗、中效过滤
两管制定风量系统
0.42 
0.48 
0. 46 
0. 52 
四管制定风量系统
0.47 
0.53 
0.51 
0. 58 
两管制变风量系统
0.58 
0. 64 
0. 62 
0. 68 
四管制变风量系统
0.63 
0.69 
0.67 
0. 74 
普通机械通风系统
0.32 
38.12.3.3 
空调系统能效评价
对千电制冷水冷式冷水机组的制冷机房，制冷机房系统包括冷水机组、冷却水泵和冷
却塔及其管道系统。空调系统能耗比EERs 即冷水机组制冷屈之和与冷水机组、冷却水泵
及冷却塔的用电量之和的比值，是评价制冷机房系统效能的重要指标。
EERs 的测量，须测定以下参数：
(1) 制冷机房系统的总用电量；
(2) 冷冻水供、回水温度及流量；
(3) 冷却水供、回水温度、流量和补水量；
(4) 室外空气的干球温度和湿球温度。
制冷系统能效比的计算方法参考现行国家标准《空气调节系统经济运行》
GB/T
17981, 电制冷水冷式冷水机组的制冷机房能效比限值见表38-154 。
电制冷水冷式冷水机组的制冷机房能效比限值
表38-154
单机冷水机组额定冷量CL
制冷系统能效比限值
(kW) 
全年累计
典型工况
CL冬528
4.3 
3.4 
528<CL冬1163
4. 5 
4. 0 
CL>ll63 
4. 7 
4. 2 
